{
  "ConnectivityNode": {
    "1": {
      "IdentifiedObject.name": "1",
      "IdentifiedObject.mRID": "ee294117-5491-4750-a6b4-b2751936b830",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "3163ad75-ac59-4918-807b-683a4b78272e",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus1'"
    },
    "2": {
      "IdentifiedObject.name": "2",
      "IdentifiedObject.mRID": "50470272-7355-42de-95b3-4e9c753a8d0c",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "8ff9ec26-c3b7-420e-9105-849c01a6b67e",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus2'"
    },
    "3": {
      "IdentifiedObject.name": "3",
      "IdentifiedObject.mRID": "8e3701ae-e61a-42e8-9051-93599e2ff423",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b0e7fa30-4273-4f4e-9d8e-f1de7c758198",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus3'"
    },
    "4": {
      "IdentifiedObject.name": "4",
      "IdentifiedObject.mRID": "be3efeb7-af58-4513-afcf-244de8015437",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "56dfa078-5b7f-4c82-b40e-2a1c12801115",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus4'"
    },
    "5": {
      "IdentifiedObject.name": "5",
      "IdentifiedObject.mRID": "e1f1e212-6199-497c-9704-f2fd06b23632",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "00777fd7-7fa6-4170-a00a-12509638e0b4",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus5'"
    },
    "6": {
      "IdentifiedObject.name": "6",
      "IdentifiedObject.mRID": "4db4835a-a3d1-4c27-bca3-fd7cdbf20e1a",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "79df2137-9c7b-4270-ab67-6afe6835d079",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus6'"
    },
    "7": {
      "IdentifiedObject.name": "7",
      "IdentifiedObject.mRID": "0ed151b7-d366-44fa-93b3-de942cfe8c21",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "adda4676-206f-4415-893f-028a0204d922",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus7'"
    },
    "8": {
      "IdentifiedObject.name": "8",
      "IdentifiedObject.mRID": "f34cb849-2a33-410f-83fa-e4645a6afc33",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "725f304f-b9ed-422d-85e4-6b4493e433d8",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus8'"
    },
    "9": {
      "IdentifiedObject.name": "9",
      "IdentifiedObject.mRID": "2826ed63-0a07-4982-bd73-e9beda440ef3",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "2cea3fa7-782e-4613-b46e-a35428f16d05",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus9'"
    },
    "10": {
      "IdentifiedObject.name": "10",
      "IdentifiedObject.mRID": "964b35aa-088c-4dac-a9ce-7301caa0ebaa",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "68361a8b-3568-4fcc-8452-b668c2802f61",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus10'"
    },
    "11": {
      "IdentifiedObject.name": "11",
      "IdentifiedObject.mRID": "2f5a0816-d1d9-41a4-87ba-07ac615e79c9",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "cb41c3d0-f266-4b95-b80d-1c4411330cea",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus11'"
    },
    "12": {
      "IdentifiedObject.name": "12",
      "IdentifiedObject.mRID": "ce596643-e180-4dc3-882a-b6c8deaf5e7c",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "7f67c2da-1606-4e52-bd9e-78e0dc28a952",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus12'"
    },
    "13": {
      "IdentifiedObject.name": "13",
      "IdentifiedObject.mRID": "78e28615-2b48-4d93-90d8-05fef9128382",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "e83d51ec-ddaa-4452-ad95-2091c6bd112b",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus13'"
    },
    "14": {
      "IdentifiedObject.name": "14",
      "IdentifiedObject.mRID": "cfb2b4ab-e114-457c-a7ef-822d2898fff5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "c3818346-bb26-407e-9eac-0ff5bd0ad9a1",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus14'"
    },
    "15": {
      "IdentifiedObject.name": "15",
      "IdentifiedObject.mRID": "82ea8441-1290-4365-8bce-1499a3ea91ab",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b944f6a9-0443-4d8c-a7da-0577f1e476dc",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus15'"
    },
    "16": {
      "IdentifiedObject.name": "16",
      "IdentifiedObject.mRID": "75ce3e68-9467-4a39-97f5-00e3d913320c",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "7f4b66ed-04ca-4db2-a262-0c8a9aed0c8c",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus16'"
    },
    "17": {
      "IdentifiedObject.name": "17",
      "IdentifiedObject.mRID": "720649ec-e7ee-48cc-8f7a-e94560aef89e",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "bba8b1b2-3bae-4340-83ef-7cdb9b300c2f",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus17'"
    },
    "18": {
      "IdentifiedObject.name": "18",
      "IdentifiedObject.mRID": "ac106e1b-a9ba-47a1-94fd-a4cc056915ee",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "663db866-9e16-405d-8fdc-e193e517797a",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus18'"
    },
    "19": {
      "IdentifiedObject.name": "19",
      "IdentifiedObject.mRID": "4fbe90aa-14fd-4d89-9d16-a796f0c871a2",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "806fb1c1-78ff-465e-861b-71d203c0022f",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus19'"
    },
    "20": {
      "IdentifiedObject.name": "20",
      "IdentifiedObject.mRID": "d69a7890-cbd4-4792-8f98-10a5babe4f2a",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "46f98926-9c82-4dbc-8118-fc54413c18fd",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus20'"
    },
    "21": {
      "IdentifiedObject.name": "21",
      "IdentifiedObject.mRID": "6305d910-0234-4fe5-9171-c85046cdc3d4",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "4bc3d7f6-905e-4e8b-96e5-d445209c6c3d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus21'"
    },
    "22": {
      "IdentifiedObject.name": "22",
      "IdentifiedObject.mRID": "315af3b7-4713-438c-b2ce-c0990eb5089b",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b362acf1-bb10-48e9-bf41-39b1e26f20e3",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus22'"
    },
    "23": {
      "IdentifiedObject.name": "23",
      "IdentifiedObject.mRID": "c2afe57c-3b7f-4130-baf6-00c7aea9e6f5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "74e28605-75a2-4882-85a0-8ad35cdc3722",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus23'"
    },
    "24": {
      "IdentifiedObject.name": "24",
      "IdentifiedObject.mRID": "fc947a18-63c6-4181-874c-f6e2a156c176",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "365b4d8e-e65c-4302-b625-10c8757e1868",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus24'"
    },
    "25": {
      "IdentifiedObject.name": "25",
      "IdentifiedObject.mRID": "7e5bca9b-38fb-4d85-a152-7fca18ed8429",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "81aaa438-b358-4295-aacd-d612ee0f86d8",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus25'"
    },
    "26": {
      "IdentifiedObject.name": "26",
      "IdentifiedObject.mRID": "02046ea3-0eff-4693-85ed-5fa3e0dc99c3",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "e8c72758-106f-4ffd-8f20-3bd6264dc5b7",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus26'"
    },
    "27": {
      "IdentifiedObject.name": "27",
      "IdentifiedObject.mRID": "273023ff-5419-44b1-b896-9604704173a6",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "8149f987-3bb2-439e-a73f-44a94da22008",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus27'"
    },
    "28": {
      "IdentifiedObject.name": "28",
      "IdentifiedObject.mRID": "a4e2302c-aaba-416f-bf22-f3aade96bc99",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "dfc5c811-e133-40f5-a4f4-446928567b02",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus28'"
    },
    "29": {
      "IdentifiedObject.name": "29",
      "IdentifiedObject.mRID": "10f331f9-12e4-4f4e-b6b7-c33e7fb3a7f0",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "26756205-3940-4d4c-8e9b-c5bdcc191bbc",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus29'"
    },
    "30": {
      "IdentifiedObject.name": "30",
      "IdentifiedObject.mRID": "737f6bcd-ea62-4d1c-9384-fa090852532c",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "233d1847-c6b3-4216-960b-2f4195ceb8fa",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus30'"
    },
    "31": {
      "IdentifiedObject.name": "31",
      "IdentifiedObject.mRID": "6b3bd01a-4a95-4e7d-8dfe-d9d7671a5c22",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "bff796f7-455a-41f9-873b-bd6987d0c570",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus31'"
    },
    "32": {
      "IdentifiedObject.name": "32",
      "IdentifiedObject.mRID": "525103c8-a043-472d-852c-b4b00a486ac9",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "4118c5c3-780a-4a82-99f3-81c80c311f0c",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus32'"
    },
    "33": {
      "IdentifiedObject.name": "33",
      "IdentifiedObject.mRID": "3f717690-7010-4562-b818-7dee00fa9ff5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "a0f71233-aac0-4632-80db-1f9506f5d142",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus33'"
    },
    "34": {
      "IdentifiedObject.name": "34",
      "IdentifiedObject.mRID": "5fcaebc0-0947-4f03-9a84-7b34c9a1f25e",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b042ac3f-18f4-48d1-a606-5d67dce723af",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus34'"
    },
    "35": {
      "IdentifiedObject.name": "35",
      "IdentifiedObject.mRID": "88131068-bd39-4544-bb03-d8bac9ddefb1",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "ea94a65a-f400-4bbf-819d-66eec3ab7c47",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus35'"
    },
    "36": {
      "IdentifiedObject.name": "36",
      "IdentifiedObject.mRID": "62a9fb9a-6162-4d54-85c4-58c46b3bf549",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "bea64544-ba11-4fcc-8fed-a8970a93af29",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus36'"
    },
    "37": {
      "IdentifiedObject.name": "37",
      "IdentifiedObject.mRID": "b88e3199-00bf-4543-8240-9baab93a04bc",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "90712fee-cac2-4cf9-a8aa-ea4b7b3d19ee",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus37'"
    },
    "38": {
      "IdentifiedObject.name": "38",
      "IdentifiedObject.mRID": "735995fa-2cd8-4afa-9a4e-69f2e8b005e3",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "f055fc87-2191-42ab-af7d-9b2410e37e4e",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus38'"
    },
    "39": {
      "IdentifiedObject.name": "39",
      "IdentifiedObject.mRID": "10032744-818f-4e73-9602-1f015a7d99d6",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "f38b0346-9314-47c0-a006-256114897eea",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus39'"
    },
    "40": {
      "IdentifiedObject.name": "40",
      "IdentifiedObject.mRID": "97b6ea6b-fc3f-4337-a4fd-d190da2a75e5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "0d0d7797-54a1-40e3-8290-16e33ade763f",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus40'"
    },
    "41": {
      "IdentifiedObject.name": "41",
      "IdentifiedObject.mRID": "2ccc439c-651f-4dc7-9ccf-794fa37ed541",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "052ed9ce-7b42-4b8b-b8b1-4e0c0a14c29d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus41'"
    },
    "42": {
      "IdentifiedObject.name": "42",
      "IdentifiedObject.mRID": "bb3fb7e8-0f3f-4ac5-a0d9-efd230e374fd",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "e3aea22d-a287-4e9a-b210-b5597745a05d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus42'"
    },
    "43": {
      "IdentifiedObject.name": "43",
      "IdentifiedObject.mRID": "0965a4cc-37cb-42b8-bbd1-c8fbf88806d4",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "972efc97-8609-416d-bcd5-c744428e91df",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus43'"
    },
    "44": {
      "IdentifiedObject.name": "44",
      "IdentifiedObject.mRID": "0c2ef394-75d2-4ed8-9908-3acd60b960d4",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "bd6432aa-7ca9-4afc-891b-c316c4f5af2d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus44'"
    },
    "45": {
      "IdentifiedObject.name": "45",
      "IdentifiedObject.mRID": "10dab161-6028-4969-9702-c5a082a4fc64",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "fc9e2711-3783-4877-a404-35c2568d6a60",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus45'"
    },
    "46": {
      "IdentifiedObject.name": "46",
      "IdentifiedObject.mRID": "3512bff3-2a08-449a-becb-8e2ded73a8a3",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "5edb4e1a-0a3f-4f0c-9e8e-f7fac0d636cd",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus46'"
    },
    "47": {
      "IdentifiedObject.name": "47",
      "IdentifiedObject.mRID": "b82a5472-0bb8-4f37-90ef-c04b004fcc89",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "413e8223-6806-43f0-9c43-c706a950c3d9",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus47'"
    },
    "48": {
      "IdentifiedObject.name": "48",
      "IdentifiedObject.mRID": "a7e0be8b-b858-4332-ad83-49527c0865d6",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "3eb30ed1-654a-429d-835b-d7ab1ac75023",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus48'"
    },
    "49": {
      "IdentifiedObject.name": "49",
      "IdentifiedObject.mRID": "4060f584-f30f-44b6-86ec-f1aa9e92c813",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "9526055f-f219-4952-8f70-9603a45101df",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus49'"
    },
    "50": {
      "IdentifiedObject.name": "50",
      "IdentifiedObject.mRID": "4b59a67b-442f-4141-b889-7870bdba9ef4",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "0d4f9dc3-4c0d-4537-a338-676f46e6bb59",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus50'"
    },
    "51": {
      "IdentifiedObject.name": "51",
      "IdentifiedObject.mRID": "06385b5b-7268-4035-8cd7-a62b9ba85309",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "7f7d3e37-8c96-4ee0-a077-019e92b11e08",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus51'"
    },
    "52": {
      "IdentifiedObject.name": "52",
      "IdentifiedObject.mRID": "eea6b3fb-1411-40b4-883c-88e407c31af0",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "2fcd39dd-5767-4d5d-8869-7ea713be6258",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus52'"
    },
    "53": {
      "IdentifiedObject.name": "53",
      "IdentifiedObject.mRID": "2d199c68-0820-4e0f-8370-d67bfdde52b5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "c1b9c2d5-4029-4de1-8a5a-08351f10ed75",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus53'"
    },
    "54": {
      "IdentifiedObject.name": "54",
      "IdentifiedObject.mRID": "a8ed8dce-cacc-447e-9ea6-c9099af871b0",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "33b8d114-ddd6-40f1-9382-475cd6f1a6c0",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus54'"
    },
    "55": {
      "IdentifiedObject.name": "55",
      "IdentifiedObject.mRID": "eda10c22-5f4a-4d4d-b9b1-35a29c8c5628",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "2bdae5ba-1b79-49bc-af01-3773e5671bab",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus55'"
    },
    "56": {
      "IdentifiedObject.name": "56",
      "IdentifiedObject.mRID": "b14bb261-5196-4810-b86c-bcdb0ec15f3a",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "7089dc65-1752-44a0-8e1e-ea4d242a5a07",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus56'"
    },
    "57": {
      "IdentifiedObject.name": "57",
      "IdentifiedObject.mRID": "5ccbf6bd-afc0-433b-bacc-73b9622fb757",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "8c004b8a-906e-49f8-b736-f32b4a621480",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus57'"
    },
    "58": {
      "IdentifiedObject.name": "58",
      "IdentifiedObject.mRID": "1afcbc0b-67f5-4a7b-951c-146cd9578742",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "70023aaf-47a2-4787-9516-1e3d65c49e1c",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus58'"
    },
    "59": {
      "IdentifiedObject.name": "59",
      "IdentifiedObject.mRID": "cc86e34d-1cf0-4a0f-a9de-afbe318db888",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "ff590962-d8b8-4bce-b1d8-d19282308529",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus59'"
    },
    "60": {
      "IdentifiedObject.name": "60",
      "IdentifiedObject.mRID": "369ff825-9984-4365-baea-1978f1c2a2c4",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "c206edaf-83e3-4fb3-a6e1-7d53d74ccf78",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus60'"
    },
    "61": {
      "IdentifiedObject.name": "61",
      "IdentifiedObject.mRID": "aa68fe65-3d7a-4cd7-9310-309c9af55065",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b862ce7c-cd8b-4f41-bc5d-a29a685564d2",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus61'"
    },
    "62": {
      "IdentifiedObject.name": "62",
      "IdentifiedObject.mRID": "6faa2f7a-6780-4d52-8ccf-1ee41aa41411",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "24a6a4ee-946a-45b8-87f0-0f76b77baa5c",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus62'"
    },
    "63": {
      "IdentifiedObject.name": "63",
      "IdentifiedObject.mRID": "5e54c8fe-d5f4-498e-82ac-982f1585e50f",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "eb7a24b0-3430-4bdd-aead-9c3880574878",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus63'"
    },
    "64": {
      "IdentifiedObject.name": "64",
      "IdentifiedObject.mRID": "8d111b9a-2ea6-4b93-8e39-ac4281bcb042",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "429a58f9-6cea-4e62-9370-4113a0ba456f",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus64'"
    },
    "65": {
      "IdentifiedObject.name": "65",
      "IdentifiedObject.mRID": "28833989-e2a3-443b-95c0-896574a2c1d6",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "dec9bb4e-bce5-49c0-a8c6-c68414792e77",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus65'"
    },
    "66": {
      "IdentifiedObject.name": "66",
      "IdentifiedObject.mRID": "587e1d4c-4da8-4b66-a31e-3efc64ee7da1",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "91068075-0f54-4cf0-b3d4-4e35bb9436fc",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus66'"
    },
    "67": {
      "IdentifiedObject.name": "67",
      "IdentifiedObject.mRID": "9fa85b2b-d7cc-46db-b138-dfb0d552e8dc",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "40c96bde-f348-4def-aa5f-d7f8a666cc57",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus67'"
    },
    "68": {
      "IdentifiedObject.name": "68",
      "IdentifiedObject.mRID": "1aa16ab2-d3f8-4018-8ac9-55431246b17f",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "3b10a718-fa6c-4245-a25a-a42de63ee601",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus68'"
    },
    "69": {
      "IdentifiedObject.name": "69",
      "IdentifiedObject.mRID": "f611bdf0-fe92-4b3a-ab9b-fe7038d08057",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "56dc4645-77ef-4862-af45-0a3f89306c83",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus69'"
    },
    "70": {
      "IdentifiedObject.name": "70",
      "IdentifiedObject.mRID": "ffbf0c92-8b6d-4f10-9505-0e710e2fc5f0",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "4172178c-f097-4595-aac7-5fa5cf812cb7",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus70'"
    },
    "71": {
      "IdentifiedObject.name": "71",
      "IdentifiedObject.mRID": "a59dff2b-5a5f-4146-a132-069e90f59696",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "729e9dae-2986-4097-a69b-5ef7f94473af",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus71'"
    },
    "72": {
      "IdentifiedObject.name": "72",
      "IdentifiedObject.mRID": "d78886ce-b69d-4398-8989-6f5d4a63c064",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "41268e6a-e90f-40cb-b3cf-93ad48ab8e18",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus72'"
    },
    "73": {
      "IdentifiedObject.name": "73",
      "IdentifiedObject.mRID": "f20936c2-e973-4f7e-bb1c-a89ff78e7e79",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b36cfda4-79d4-435b-8ac0-458351be5278",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus73'"
    },
    "74": {
      "IdentifiedObject.name": "74",
      "IdentifiedObject.mRID": "6ca9d9e4-9a0e-4e70-b5dd-d9250a0689fb",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "3a9e94d5-1316-41b5-96ee-c7fd37e8b268",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus74'"
    },
    "75": {
      "IdentifiedObject.name": "75",
      "IdentifiedObject.mRID": "1822011e-529a-4506-8c77-d0e3821396a2",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "eec244d6-f670-4fe7-a923-4319ce829bfe",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus75'"
    },
    "76": {
      "IdentifiedObject.name": "76",
      "IdentifiedObject.mRID": "82635bde-7869-4ab9-9668-d94580efbbf8",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "6a6229e0-10f3-4d5e-a943-a4b208d1efdc",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus76'"
    },
    "77": {
      "IdentifiedObject.name": "77",
      "IdentifiedObject.mRID": "4bc601f6-21d5-4d32-82df-eb6a4d711ec5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "171cda54-90e6-4206-8a36-7223500ede79",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus77'"
    },
    "78": {
      "IdentifiedObject.name": "78",
      "IdentifiedObject.mRID": "d787403e-6d55-4045-bf06-57f22b9da492",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "2e70e264-cba2-459d-91f1-465c2a41bd52",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus78'"
    },
    "79": {
      "IdentifiedObject.name": "79",
      "IdentifiedObject.mRID": "645bfa82-d500-428c-9de9-0fba2fb67f69",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "4c03e240-5d8e-4e91-a260-7dc8ffc05014",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus79'"
    },
    "80": {
      "IdentifiedObject.name": "80",
      "IdentifiedObject.mRID": "f14ee83f-3f3c-4c27-9548-c0dd1711350d",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "98b39a27-843b-4d16-9104-5a2ce25047c2",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus80'"
    },
    "81": {
      "IdentifiedObject.name": "81",
      "IdentifiedObject.mRID": "3c5e4164-765b-4f38-8e7d-574a59af1636",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b9fac1da-4fed-4dee-acfd-985dde00915c",
          "SvVoltage.v": 345000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus81'"
    },
    "82": {
      "IdentifiedObject.name": "82",
      "IdentifiedObject.mRID": "89eee9fb-2e94-495d-9c55-d0a9f8691810",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "cb676183-4d7a-4c5c-95d8-62bcc0b95c45",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus82'"
    },
    "83": {
      "IdentifiedObject.name": "83",
      "IdentifiedObject.mRID": "fd262886-d0a7-41b6-9808-463f5f5c0c46",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "ea2db388-2bd0-41dd-a381-82345e617942",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus83'"
    },
    "84": {
      "IdentifiedObject.name": "84",
      "IdentifiedObject.mRID": "e18564f6-0cb7-4b2f-98bc-9f69aea0c3c7",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "a77f1764-07df-45bc-92a0-56be7335825f",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus84'"
    },
    "85": {
      "IdentifiedObject.name": "85",
      "IdentifiedObject.mRID": "d18837db-ccb2-421e-bcc9-7e985a747204",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "1b595289-e20a-4c75-9e7b-31d86f1a372d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus85'"
    },
    "86": {
      "IdentifiedObject.name": "86",
      "IdentifiedObject.mRID": "5c79803b-1a68-410d-a221-4d465a41a01c",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "65ce363a-4bc7-4ccf-993f-b13fcef24a62",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus86'"
    },
    "87": {
      "IdentifiedObject.name": "87",
      "IdentifiedObject.mRID": "c6fd4911-759a-4c01-b738-0dc1e38cbd36",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "4884053e-bb6c-4f59-8a4e-1b182202270e",
          "SvVoltage.v": 161000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus87'"
    },
    "88": {
      "IdentifiedObject.name": "88",
      "IdentifiedObject.mRID": "b408516e-dd34-4dcb-a312-eed3a4402aa5",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "80a33387-9255-41ba-809b-eb298cba43d9",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus88'"
    },
    "89": {
      "IdentifiedObject.name": "89",
      "IdentifiedObject.mRID": "19dcb301-a762-425a-aeee-f7b4d0735127",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "3c2989de-00bb-4799-93a0-cf21c398a87e",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus89'"
    },
    "90": {
      "IdentifiedObject.name": "90",
      "IdentifiedObject.mRID": "ec69377b-4af6-4c2a-b6bf-1d53d3198d47",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "2fd053dd-d531-493d-a8d1-e8547464ddf9",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus90'"
    },
    "91": {
      "IdentifiedObject.name": "91",
      "IdentifiedObject.mRID": "84bca93a-8910-45a7-bde8-eced09327f70",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "a0cfe4f4-38d5-41a9-a707-7187cbf03494",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus91'"
    },
    "92": {
      "IdentifiedObject.name": "92",
      "IdentifiedObject.mRID": "0b8bf230-8147-4442-a602-c7a1968f8efc",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "74ebe5c5-8bed-4e69-96e4-2053f3cb79de",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus92'"
    },
    "93": {
      "IdentifiedObject.name": "93",
      "IdentifiedObject.mRID": "a54fe629-420d-481f-8a8d-6b09cb172715",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "9c3b23d7-8af5-47fb-b5a1-04b72bcba372",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus93'"
    },
    "94": {
      "IdentifiedObject.name": "94",
      "IdentifiedObject.mRID": "fb6ba829-71d0-468c-8c61-b996a005fe87",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "fdc422a4-27f4-43c1-9e99-8adc0546e8d7",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus94'"
    },
    "95": {
      "IdentifiedObject.name": "95",
      "IdentifiedObject.mRID": "8a9ab069-d3ab-4082-bac0-066348bf3246",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "3adac029-55d8-4fd1-aeb1-93c5ca5b07d4",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus95'"
    },
    "96": {
      "IdentifiedObject.name": "96",
      "IdentifiedObject.mRID": "5a4bc80a-126d-4155-94e1-c4a718906875",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "58e74c5b-dfe1-4df7-b35c-5bc8f8033b10",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus96'"
    },
    "97": {
      "IdentifiedObject.name": "97",
      "IdentifiedObject.mRID": "22fe3ee2-ca1f-4703-b347-b6655ae24726",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b2060b3b-d3df-4e82-8058-cef0d61a85c5",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus97'"
    },
    "98": {
      "IdentifiedObject.name": "98",
      "IdentifiedObject.mRID": "4f94276b-3362-4b6a-93c4-4a24c93b34ca",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "941dd76d-ff1d-42ac-982c-8b8a051ad9d5",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus98'"
    },
    "99": {
      "IdentifiedObject.name": "99",
      "IdentifiedObject.mRID": "a1026a07-6efc-4483-8ab7-e66548a28a7f",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "7e0dabdd-34e7-4442-b39e-7e8581e9062d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus99'"
    },
    "100": {
      "IdentifiedObject.name": "100",
      "IdentifiedObject.mRID": "40a931bd-0da7-4d41-ac82-cb095bf11eee",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "2ea05bbc-489d-49a7-b9d7-d12d69f72de6",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus100'"
    },
    "101": {
      "IdentifiedObject.name": "101",
      "IdentifiedObject.mRID": "27ccbc3f-3df3-4132-ba7e-d581595510be",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "cf8954db-2130-4879-906d-952a5c364e17",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus101'"
    },
    "102": {
      "IdentifiedObject.name": "102",
      "IdentifiedObject.mRID": "4d1d0c71-e262-452c-827f-a372df02592b",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "6c196d43-d0f6-414b-98b3-af62a081eea7",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus102'"
    },
    "103": {
      "IdentifiedObject.name": "103",
      "IdentifiedObject.mRID": "7f124831-69d0-4d8b-9b19-da34d90d9f26",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "558350bd-b132-40ae-8d8b-68c3676dc250",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus103'"
    },
    "104": {
      "IdentifiedObject.name": "104",
      "IdentifiedObject.mRID": "042089c4-73aa-474f-b218-dc73d259d13c",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "7cec4597-8992-451d-8dc3-ed9b4c5d51b2",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus104'"
    },
    "105": {
      "IdentifiedObject.name": "105",
      "IdentifiedObject.mRID": "b1717e64-4b4d-4026-b0d6-312174a78069",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "0689a640-5830-4f74-8ccc-fc2d5844367a",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus105'"
    },
    "106": {
      "IdentifiedObject.name": "106",
      "IdentifiedObject.mRID": "29e6d016-df4c-468c-812d-5dd2e007e880",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "161cc3bf-2c57-4b59-8df1-2ec47697020f",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus106'"
    },
    "107": {
      "IdentifiedObject.name": "107",
      "IdentifiedObject.mRID": "9f1510bd-7b0a-4768-b0e8-0fc37cf7f5d6",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "5ebcf41e-5220-44d8-90dd-e1291727996b",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus107'"
    },
    "108": {
      "IdentifiedObject.name": "108",
      "IdentifiedObject.mRID": "1f905f82-1127-464e-94d3-79d9d09345f3",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "a52239fb-a1ca-4897-b082-894430d74755",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus108'"
    },
    "109": {
      "IdentifiedObject.name": "109",
      "IdentifiedObject.mRID": "2d12791f-2392-44b1-b415-fa1b2d5d8c89",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "4a263d99-f20c-4092-8188-e80e340664b4",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus109'"
    },
    "110": {
      "IdentifiedObject.name": "110",
      "IdentifiedObject.mRID": "5a94b926-43d3-46c7-97bf-119b2cd0c60f",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "e3e9b349-d1e2-49c0-b388-b03839fa3db2",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus110'"
    },
    "111": {
      "IdentifiedObject.name": "111",
      "IdentifiedObject.mRID": "cb6ba0b2-1161-405b-ad23-08232f6d9618",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b4a5914f-6908-4df2-a711-0cf423a21dc0",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus111'"
    },
    "112": {
      "IdentifiedObject.name": "112",
      "IdentifiedObject.mRID": "ea3100b5-f352-4eda-b9f7-40777189e70b",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "500c3b26-6740-4f6f-bfc2-4b23e90c5d4d",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus112'"
    },
    "113": {
      "IdentifiedObject.name": "113",
      "IdentifiedObject.mRID": "b8a90d9d-9f51-4b20-886b-5f8e2f024aff",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "84c98470-2956-4b85-816a-d3c647cc8904",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus113'"
    },
    "114": {
      "IdentifiedObject.name": "114",
      "IdentifiedObject.mRID": "73eab5d5-7efb-46c1-b90a-02d9a232838b",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b6c3c2d3-c562-4c8b-b9f0-1fafcce4db42",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus114'"
    },
    "115": {
      "IdentifiedObject.name": "115",
      "IdentifiedObject.mRID": "2cf29c5f-2a85-4ba2-81f7-e1e245d5863e",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "c48838d2-b2d3-4cef-b3ad-f4e5276347f4",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus115'"
    },
    "116": {
      "IdentifiedObject.name": "116",
      "IdentifiedObject.mRID": "db1568f7-cfc5-4d18-b1ad-556e556c7ab2",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "31811ceb-304e-408a-b872-12e85900dc78",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus116'"
    },
    "117": {
      "IdentifiedObject.name": "117",
      "IdentifiedObject.mRID": "95a286f7-cb26-445e-a25f-ede8324e21c4",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "b282db82-5418-4068-88d9-e49a5bb30272",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus117'"
    },
    "118": {
      "IdentifiedObject.name": "118",
      "IdentifiedObject.mRID": "6798f351-4f34-48f6-b7d2-b2e545613c90",
      "Ravens.cimObjectType": "ConnectivityNode",
      "ConnectivityNode.SvVoltage": [
        {
          "Ravens.cimObjectType": "SvVoltage",
          "IdentifiedObject.mRID": "92e4c12a-8482-4cc3-b26e-c2e519d333dc",
          "SvVoltage.v": 138000.0,
          "SvVoltage.angle": 0.0
        }
      ],
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimVbus118'"
    },
    "sourcebus": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6bf7a8e2-a81a-4c4a-887e-2d0890c7ab7c",
      "IdentifiedObject.name": "sourcebus"
    },
    "150rd": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "a9343585-6687-4334-acb3-9e163f8aa612",
      "IdentifiedObject.name": "150rd"
    },
    "149d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "9afbfdc1-b129-4c62-9601-1cf30c0ce0e7",
      "IdentifiedObject.name": "149d"
    },
    "1d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "89e11843-0041-4568-9a40-703feed7c6c7",
      "IdentifiedObject.name": "1d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "2d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "f8d59844-9395-40f2-954d-404edc1918e1",
      "IdentifiedObject.name": "2d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "3d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "9074891a-9753-4c49-b456-43a3fdd8382e",
      "IdentifiedObject.name": "3d"
    },
    "7d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "48596862-e335-42fe-a7b1-9160b38345b8",
      "IdentifiedObject.name": "7d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "4d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "aa1044b7-392b-4248-975a-4fb0691fde38",
      "IdentifiedObject.name": "4d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "5d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "592134c6-538a-4d47-bee7-3f643d296253",
      "IdentifiedObject.name": "5d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "6d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "a956b693-e954-42a7-8d21-a8732b75939b",
      "IdentifiedObject.name": "6d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "8d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "49134627-17cb-4690-a525-557b9e934539",
      "IdentifiedObject.name": "8d"
    },
    "12d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "b5af3367-56a6-4264-bb2c-43bfcf3390c1",
      "IdentifiedObject.name": "12d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "9d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "1181676c-ee41-4d62-8d3f-e78262005fc0",
      "IdentifiedObject.name": "9d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "13rd": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "7559b6dc-ff71-428d-b4b2-b75514a4871d",
      "IdentifiedObject.name": "13rd"
    },
    "14d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "85d282dd-fb8b-4298-9c99-6d9df93e5934",
      "IdentifiedObject.name": "14d"
    },
    "34d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "caa737e2-3830-410e-8200-ef70f0f95ae2",
      "IdentifiedObject.name": "34d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "18d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6ac9d9c1-01b6-4b70-bcd1-d2629c5b5850",
      "IdentifiedObject.name": "18d"
    },
    "11d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "4d74667e-5901-4513-a4e1-54429c5d1650",
      "IdentifiedObject.name": "11d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "10d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "f56a0e9a-cadb-4bc8-a9c7-232dc05c8c3f",
      "IdentifiedObject.name": "10d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "15d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "ce9dc7c6-502d-42b3-ab6b-8f9c3ebbfe8a",
      "IdentifiedObject.name": "15d"
    },
    "16d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "63678be4-8cea-4944-bc29-3d5d40bb896e",
      "IdentifiedObject.name": "16d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "17d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "3840d7a6-e947-44c2-8176-0cb13ade8c9c",
      "IdentifiedObject.name": "17d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "19d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "8dcf3b0a-260f-45ee-8198-5bf2b9620082",
      "IdentifiedObject.name": "19d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "21d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "65be2ab8-3ff9-4fb0-89ef-1803a0a12017",
      "IdentifiedObject.name": "21d"
    },
    "20d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "e16163da-8cdd-44a6-a74e-e5bea9e87019",
      "IdentifiedObject.name": "20d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "22d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "256bcbb0-b434-4cd1-aaa7-db0df7778f6c",
      "IdentifiedObject.name": "22d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "23d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "5ac44c53-2d52-4958-a985-386656f1b7ab",
      "IdentifiedObject.name": "23d"
    },
    "24d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "a23d3c92-827f-4d9b-aa4f-0aefe0419d39",
      "IdentifiedObject.name": "24d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "25d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "00a5845f-5bdd-4e9d-b58d-792226c514d8",
      "IdentifiedObject.name": "25d"
    },
    "26d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "551394c7-03b0-45fb-9a16-fde30049caed",
      "IdentifiedObject.name": "26d"
    },
    "28d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "93ad8e83-30e4-469e-a549-811f5bdcf36e",
      "IdentifiedObject.name": "28d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "27d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "f0a12f10-6cc2-4f0a-9aa5-1a7ff4cc5ae8",
      "IdentifiedObject.name": "27d"
    },
    "31d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "1b8c0aa0-9c68-41c0-a2b6-af6cff4f19ea",
      "IdentifiedObject.name": "31d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "33d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "459ed6b2-efc6-4982-8d85-6fe8ab249f41",
      "IdentifiedObject.name": "33d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "29d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "7d51bc7d-5e22-4f63-b25e-3cd662121d82",
      "IdentifiedObject.name": "29d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "30d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "50909089-8b88-4fe5-994e-a38fa1bba4e8",
      "IdentifiedObject.name": "30d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "250d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "790536fd-f50f-49af-b377-1603bf78f567",
      "IdentifiedObject.name": "250d"
    },
    "32d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "7ac7457a-93b6-403a-8c5b-cab6b94c4fac",
      "IdentifiedObject.name": "32d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "35d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "11df69bf-a54c-4b46-a231-4ce92948fae6",
      "IdentifiedObject.name": "35d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "36d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "353a8c6e-a264-4b51-a708-a60c22469acb",
      "IdentifiedObject.name": "36d"
    },
    "40d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "1baa67a0-cff9-4352-90d6-2c947184a4a0",
      "IdentifiedObject.name": "40d"
    },
    "37d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6f0439a4-a390-42f2-ab2d-fe444207c4b9",
      "IdentifiedObject.name": "37d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "38d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "c9909948-1bf9-47f0-8acb-8fe5e0aea80a",
      "IdentifiedObject.name": "38d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "39d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "dcd6a9c4-80ce-4c7d-b3ef-c679339661ae",
      "IdentifiedObject.name": "39d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "41d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "bc9dc06c-cbf2-4a71-b2c3-09587cd13a99",
      "IdentifiedObject.name": "41d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "42d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "5ea563eb-875c-4b88-81bb-46eee9c7ff64",
      "IdentifiedObject.name": "42d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "43d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "72472745-4120-4954-ae2c-1beafbe51b34",
      "IdentifiedObject.name": "43d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "44d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "108be29b-ce9f-424d-8c16-4e94cc422b38",
      "IdentifiedObject.name": "44d"
    },
    "45d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "9973a089-997b-4e51-8410-1dac6420f56e",
      "IdentifiedObject.name": "45d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "47d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "17d6ceaa-da83-4b9b-a578-b64ed0c15c5d",
      "IdentifiedObject.name": "47d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "46d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "e85ed3a0-ce40-475d-affe-3592e4dd81c3",
      "IdentifiedObject.name": "46d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "48d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "fc655ab0-edd1-4654-9779-7b4724a6452f",
      "IdentifiedObject.name": "48d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "49d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "9b4108b7-5717-4850-9b21-1de5c47710a5",
      "IdentifiedObject.name": "49d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "50d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "cef817b6-44b8-4f92-976c-30dfabe913d7",
      "IdentifiedObject.name": "50d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "51d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "4e4f6f24-599d-48ea-8459-1c4805b6636e",
      "IdentifiedObject.name": "51d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "151d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "a2dfc470-01fc-4797-8dfb-18e252d1b165",
      "IdentifiedObject.name": "151d"
    },
    "52d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "b4f8e976-6eaa-434f-9366-7fe1acdb3ac9",
      "IdentifiedObject.name": "52d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "53d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "32f3284b-972a-48cc-a5d7-6f819a3acc04",
      "IdentifiedObject.name": "53d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "54d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "62cfdf53-8ecb-420f-a341-ae405df5551f",
      "IdentifiedObject.name": "54d"
    },
    "55d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "bd77f08d-1c9b-4fcb-8db8-4a308f8a11e3",
      "IdentifiedObject.name": "55d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "57d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "9dda8e9d-5bc6-4bff-840a-311aa7625601",
      "IdentifiedObject.name": "57d"
    },
    "56d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "78508751-5f97-48bb-b922-fb79a7b45890",
      "IdentifiedObject.name": "56d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "58d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "65d7fddd-f095-4d02-8a58-c1c9fdbec85d",
      "IdentifiedObject.name": "58d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_384.0-576.0'"
    },
    "60d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "7866de9e-c898-45ad-92e6-70098ffda520",
      "IdentifiedObject.name": "60d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "59d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "4c1b28ab-af19-4a7e-ac44-bc6258b4dc4e",
      "IdentifiedObject.name": "59d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_384.0-576.0'"
    },
    "61d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "0b800f24-67dd-4790-a4cb-40dd9ee5568a",
      "IdentifiedObject.name": "61d"
    },
    "62d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "27e61b4f-dd59-4fe2-ad80-d29b15119988",
      "IdentifiedObject.name": "62d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "63d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "86f34b1c-1508-42a6-a162-3ff360b99074",
      "IdentifiedObject.name": "63d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "64d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "131eb72e-9b80-4186-8576-43ed18b32025",
      "IdentifiedObject.name": "64d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "65d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "44352e83-17db-4713-9f94-233ca862dfdf",
      "IdentifiedObject.name": "65d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "66d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "d7b8d09c-f6bd-429c-869d-65d5aae44d9f",
      "IdentifiedObject.name": "66d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "67d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "535110d0-915d-4cac-96bf-3b0b1ce28914",
      "IdentifiedObject.name": "67d"
    },
    "68d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "590ad90e-2441-4358-bc14-a6a2f4dca433",
      "IdentifiedObject.name": "68d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "72d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "21adb45e-8962-4d27-9e9c-980b9328786d",
      "IdentifiedObject.name": "72d"
    },
    "97d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "33940392-ae24-42e7-aa26-01cc875c8b81",
      "IdentifiedObject.name": "97d"
    },
    "69d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "c87618ca-e6aa-4b4e-8488-45662190eeb0",
      "IdentifiedObject.name": "69d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "70d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "cc34df1c-fe23-4982-970d-6ef659a29be0",
      "IdentifiedObject.name": "70d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "71d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "d5d0ab97-dbd4-4238-8fd4-26ab1e01c374",
      "IdentifiedObject.name": "71d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "73d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "62889c5f-12c2-4b3f-a578-c6bf17985868",
      "IdentifiedObject.name": "73d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "76d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "bc951bf4-13ca-4cad-a981-f99fff39926e",
      "IdentifiedObject.name": "76d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "74d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "0b380920-630c-49e3-98fe-02ab586ca30f",
      "IdentifiedObject.name": "74d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "75d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6d24d876-7b56-4d2f-8d99-3efd2d3b06aa",
      "IdentifiedObject.name": "75d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "77d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "59639c52-7039-4891-9fc8-2e66c185f493",
      "IdentifiedObject.name": "77d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "86d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "d16b5d95-e4db-4761-b039-7dcb4da0ff23",
      "IdentifiedObject.name": "86d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "78d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "71cbb6f3-cb5a-445c-a828-6f9dc376c4e1",
      "IdentifiedObject.name": "78d"
    },
    "79d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "2c9e0138-5ed7-40bf-945b-951c728aeb76",
      "IdentifiedObject.name": "79d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "80d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "9ad591e6-93a1-4cc0-9be2-cdc61b7ca43d",
      "IdentifiedObject.name": "80d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "81d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "838b066d-d097-4256-9a29-fb4655afe4dc",
      "IdentifiedObject.name": "81d"
    },
    "82d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "f196ee7d-61c5-4cd6-afea-8e67764efbee",
      "IdentifiedObject.name": "82d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "84d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "aa8969df-5dcc-4b61-81cd-5a511b479d2e",
      "IdentifiedObject.name": "84d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "83d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "bd89f8de-5db0-4d69-b0c8-c1efe079eb68",
      "IdentifiedObject.name": "83d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "85d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "d31dc992-92d4-402e-812d-b36e3baa716e",
      "IdentifiedObject.name": "85d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "87d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6d8fe533-7ee7-4942-a78e-f17d23e3d9cd",
      "IdentifiedObject.name": "87d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "88d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "3ca84604-eb51-4d4c-ac48-a6b1e9b54efb",
      "IdentifiedObject.name": "88d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "89d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6cb7e077-0068-423c-9bb0-4399f5abf8c5",
      "IdentifiedObject.name": "89d"
    },
    "90d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "3fd64e43-e038-4ef9-a3b8-c6afa34f86b5",
      "IdentifiedObject.name": "90d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "91d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "c318896e-457c-49c3-a061-0c02f41f45b7",
      "IdentifiedObject.name": "91d"
    },
    "92d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "4fe79f5e-5dab-400b-a8f6-a9958a53d6b2",
      "IdentifiedObject.name": "92d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "93d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "2194fc8a-8e43-4040-ae6a-e0e9d9be69b0",
      "IdentifiedObject.name": "93d"
    },
    "94d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "ca049252-efb4-41dd-8c56-8ac4c8382974",
      "IdentifiedObject.name": "94d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "95d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "c869149c-f711-4a90-988e-b910eb9ec27c",
      "IdentifiedObject.name": "95d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "96d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "1da09567-a15e-4ef6-b488-2e5fbd14eb1d",
      "IdentifiedObject.name": "96d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "98d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "0d316ae9-3579-4bfc-8a8e-b0022eb14047",
      "IdentifiedObject.name": "98d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "99d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "66101e8d-e5ae-4395-81f2-de2697c65770",
      "IdentifiedObject.name": "99d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "100d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "95e26f95-574e-43d2-95ac-8fafd1ac5b82",
      "IdentifiedObject.name": "100d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "450d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "70a4b8f2-b370-4a22-85bc-8f0fe68bfed2",
      "IdentifiedObject.name": "450d"
    },
    "197d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "e790ac94-6687-4282-9a13-bc77b79a75f0",
      "IdentifiedObject.name": "197d"
    },
    "101d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "ab2e0b26-f151-493e-991c-222180602355",
      "IdentifiedObject.name": "101d"
    },
    "102d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "221ef30b-a687-465b-9f93-88d7026ccb8d",
      "IdentifiedObject.name": "102d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "105d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "0bbe033f-c0ab-44ba-bef3-5fd6a10eb70e",
      "IdentifiedObject.name": "105d"
    },
    "103d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "effea175-a245-49c4-8b1c-4ec015d02f57",
      "IdentifiedObject.name": "103d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "104d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "eb57c052-ce8f-41a2-9755-e75377a8bee6",
      "IdentifiedObject.name": "104d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "106d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "47f0db47-a161-4c86-bd30-ee5b8c1067a3",
      "IdentifiedObject.name": "106d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "108d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "67e7cda5-94e9-4b5d-b1c0-410de7bf03d4",
      "IdentifiedObject.name": "108d"
    },
    "107d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "84caf8c7-1c0a-40e0-983b-4504a3b6a841",
      "IdentifiedObject.name": "107d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "109d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "cc7b8597-2187-4fe1-9520-c4257da8cd7c",
      "IdentifiedObject.name": "109d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "300d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6f26a4f4-1c48-403a-b552-568c8a0334cc",
      "IdentifiedObject.name": "300d"
    },
    "110d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "a3a2c4e0-cde5-4e03-99e4-eb983265011f",
      "IdentifiedObject.name": "110d"
    },
    "111d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "2ddb1a69-9240-47ee-b181-0c8c8ac59133",
      "IdentifiedObject.name": "111d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "112d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "fabc377d-9151-45f5-b975-528ccfddcbb3",
      "IdentifiedObject.name": "112d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "113d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "024f0af1-830f-4f9b-a416-3a95d1e1d68e",
      "IdentifiedObject.name": "113d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "114d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "3033879b-e01d-4b88-951e-7e56ab039782",
      "IdentifiedObject.name": "114d",
      "ConnectivityNode.OperationalLimitSet": "OperationalLimitSet::'OpLimV_3328.0000000000005-4992.0'"
    },
    "135d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "044573f3-517a-4645-9104-8b0063ddd5a7",
      "IdentifiedObject.name": "135d"
    },
    "152d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "a8cd9255-d80a-4c00-9bc7-c3743393f827",
      "IdentifiedObject.name": "152d"
    },
    "160rd": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "1f01fafc-0893-4a8d-aea8-cd75ec4c3e6a",
      "IdentifiedObject.name": "160rd"
    },
    "13d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "4ea00134-1015-435a-82a6-a08df80e8f63",
      "IdentifiedObject.name": "13d"
    },
    "160d": {
      "Ravens.cimObjectType": "ConnectivityNode",
      "IdentifiedObject.mRID": "6b125551-9b11-429e-af2f-de2c4a736cfd",
      "IdentifiedObject.name": "160d"
    }
  },
  "PowerSystemResource": {
    "Equipment": {
      "ConductingEquipment": {
        "Conductor": {
          "ACLineSegment": {
            "line1": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "869b3e70-4587-46df-9f0d-c08e1d092418",
              "IdentifiedObject.name": "line1",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.770332,
              "ACLineSegment.x": 19.024956,
              "ACLineSegment.bch": 0.0001333753413148498,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch1'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2954d22f-328e-4dd0-bac3-4a3e4b976263",
                  "IdentifiedObject.name": "line1_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'1'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ef70b02d-3825-4d2a-8e5b-532dd5a25780",
                  "IdentifiedObject.name": "line1_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'2'"
                }
              ]
            },
            "line2": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "18b13861-205c-40ce-8745-af5f31be28be",
              "IdentifiedObject.name": "line2",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.456676,
              "ACLineSegment.x": 8.074656,
              "ACLineSegment.bch": 5.68157950010502e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1b66c81d-ad64-44a5-8ae8-b127b6c59f65",
                  "IdentifiedObject.name": "line2_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'1'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3d523bc2-71b5-40e5-896a-d5e5a58f1fd0",
                  "IdentifiedObject.name": "line2_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'3'"
                }
              ]
            },
            "line3": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f99b4f3b-8985-4d74-ad8a-f479bbd994b4",
              "IdentifiedObject.name": "line3",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.3351744,
              "ACLineSegment.x": 1.5197112,
              "ACLineSegment.bch": 1.1027095148078133e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch3'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d1318d1d-d67a-4709-8f05-697897919ea3",
                  "IdentifiedObject.name": "line3_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'4'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8044e591-c798-4a89-b4a5-b0090154d5bb",
                  "IdentifiedObject.name": "line3_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'5'"
                }
              ]
            },
            "line4": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5a9c341b-2ec9-4738-a977-710ac8cde9ab",
              "IdentifiedObject.name": "line4",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.589604,
              "ACLineSegment.x": 20.56752,
              "ACLineSegment.bch": 0.00014912833438353288,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch4'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a49fa5b9-cf43-487d-969b-94b9e910b2e9",
                  "IdentifiedObject.name": "line4_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'3'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "039211df-6afb-45f0-aa60-b7a7284bbbd3",
                  "IdentifiedObject.name": "line4_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'5'"
                }
              ]
            },
            "line5": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "24d9e3f8-e1d1-4030-b30d-c361f80d8fec",
              "IdentifiedObject.name": "line5",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.266236,
              "ACLineSegment.x": 10.28376,
              "ACLineSegment.bch": 7.48792270531401e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch5'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "63670f7f-e3ad-4154-a03f-5561a817f711",
                  "IdentifiedObject.name": "line5_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'5'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f5fb6c24-cc5f-48ab-9423-ed8c71834204",
                  "IdentifiedObject.name": "line5_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'6'"
                }
              ]
            },
            "line6": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "093f881a-f8f6-4022-bd06-c62ecc2ec016",
              "IdentifiedObject.name": "line6",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.8741196000000001,
              "ACLineSegment.x": 3.961152,
              "ACLineSegment.bch": 2.8880487292585587e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch6'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "07dc49e9-336d-421c-8b74-799887edf3c5",
                  "IdentifiedObject.name": "line6_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'6'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "dad6506a-50af-4ec5-ab6a-811486b36592",
                  "IdentifiedObject.name": "line6_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'7'"
                }
              ]
            },
            "line7": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b621f76c-f1ee-4421-80fe-2634e493bde2",
              "IdentifiedObject.name": "line7",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.90421,
              "ACLineSegment.x": 36.302625,
              "ACLineSegment.bch": 0.000976265490443184,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch7'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "31e28237-7a82-41ab-be3f-f2768e180167",
                  "IdentifiedObject.name": "line7_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'8'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4e4cf580-7a7c-442e-9354-f15a8131f7bb",
                  "IdentifiedObject.name": "line7_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'9'"
                }
              ]
            },
            "line9": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "66f1440c-6b27-4298-ba4b-563ba334aa87",
              "IdentifiedObject.name": "line9",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.070845,
              "ACLineSegment.x": 38.32605,
              "ACLineSegment.bch": 0.001033396345305608,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b22b7fc7-5276-4a91-845b-a46fb29dbe81",
                  "IdentifiedObject.name": "line9_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'9'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b0b750b4-29f4-4f0e-9cb2-ab540dcf2f02",
                  "IdentifiedObject.name": "line9_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'10'"
                }
              ]
            },
            "line10": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "2d4cf611-401b-4901-bd05-e668916ec960",
              "IdentifiedObject.name": "line10",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.980196,
              "ACLineSegment.x": 13.102272,
              "ACLineSegment.bch": 9.178743961352657e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch10'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6447f171-bc0d-460f-b0c2-cb114d556d73",
                  "IdentifiedObject.name": "line10_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'4'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a421326b-93b1-420a-864a-f1543825642e",
                  "IdentifiedObject.name": "line10_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'11'"
                }
              ]
            },
            "line11": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b9929dc1-248f-4bb5-b5e4-ab45a8005764",
              "IdentifiedObject.name": "line11",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.8659319999999995,
              "ACLineSegment.x": 12.988007999999999,
              "ACLineSegment.bch": 9.126233984457046e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "89d11458-2001-4b54-b1df-e18c42f46d0a",
                  "IdentifiedObject.name": "line11_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'5'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "17169796-b4a2-4c01-935b-1ae6bd850c03",
                  "IdentifiedObject.name": "line11_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'11'"
                }
              ]
            },
            "line12": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "30b0971c-be3e-44f9-b7cb-f1ec3d90ae33",
              "IdentifiedObject.name": "line12",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.133118,
              "ACLineSegment.x": 3.732624,
              "ACLineSegment.bch": 2.63600084015963e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch12'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b3225c31-0055-42db-8b38-9fb3260964b2",
                  "IdentifiedObject.name": "line12_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'11'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "66c56318-1078-42f8-98f3-f0822eba7c8e",
                  "IdentifiedObject.name": "line12_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                }
              ]
            },
            "line13": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c3744d33-719c-42d6-b47d-484464175e80",
              "IdentifiedObject.name": "line13",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.5612280000000003,
              "ACLineSegment.x": 11.731104,
              "ACLineSegment.bch": 8.254568367989918e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch13'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "601c77de-f8d5-4d2f-b922-f0c8aad573d2",
                  "IdentifiedObject.name": "line13_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'2'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "671e5710-4440-49e7-8e06-c7dfa69d59b2",
                  "IdentifiedObject.name": "line13_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                }
              ]
            },
            "line14": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1a7523e6-76aa-4f6f-9808-21e0c14a2cc5",
              "IdentifiedObject.name": "line14",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.217296,
              "ACLineSegment.x": 30.4704,
              "ACLineSegment.bch": 0.00021319050619617724,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch14'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0971fa13-260d-4245-9fed-9d7bbb178a53",
                  "IdentifiedObject.name": "line14_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'3'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d1e40971-c119-4d69-ac0e-13a7ffe8c21e",
                  "IdentifiedObject.name": "line14_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                }
              ]
            },
            "line15": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "e21976fc-18e5-416b-80ad-e521e5407412",
              "IdentifiedObject.name": "line15",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.6415927999999997,
              "ACLineSegment.x": 6.47496,
              "ACLineSegment.bch": 4.589371980676328e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch15'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "79ee2bb2-4ed6-4272-9c6d-2a2f29e76d53",
                  "IdentifiedObject.name": "line15_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'7'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4caf2a64-9f5b-480c-944c-a45f1edff9c9",
                  "IdentifiedObject.name": "line15_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                }
              ]
            },
            "line16": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a09f649c-0c71-4cef-be60-23f28fea1c9c",
              "IdentifiedObject.name": "line16",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.23729,
              "ACLineSegment.x": 13.921164,
              "ACLineSegment.bch": 9.850871665616466e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch16'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "23337233-1d4a-4264-8b16-891a6517a139",
                  "IdentifiedObject.name": "line16_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'11'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "eb11d1ae-a1dc-40da-903c-1685490b6d1e",
                  "IdentifiedObject.name": "line16_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'13'"
                }
              ]
            },
            "line17": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b73a5daa-742f-481f-aad9-d57c643b18d8",
              "IdentifiedObject.name": "line17",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.09446,
              "ACLineSegment.x": 13.464108,
              "ACLineSegment.bch": 9.535811804242805e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch17'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "923e9b4a-0498-4bfc-805a-416e510ed3d2",
                  "IdentifiedObject.name": "line17_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1834a759-6835-44da-b264-71b8586433cb",
                  "IdentifiedObject.name": "line17_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'14'"
                }
              ]
            },
            "line18": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "75f63f03-94db-468b-b364-5565ed3145c7",
              "IdentifiedObject.name": "line18",
              "Equipment.inService": true,
              "ACLineSegment.r": 14.168735999999999,
              "ACLineSegment.x": 46.543536,
              "ACLineSegment.bch": 0.0003291325351816845,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch18'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a037cdf3-9289-406f-9cfa-85f327f8e69a",
                  "IdentifiedObject.name": "line18_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'13'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fd31b83d-a4da-4eb7-9294-6a279ae17bb8",
                  "IdentifiedObject.name": "line18_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15'"
                }
              ]
            },
            "line19": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "0589e9dc-edc4-44b2-9175-0a6c84ba4cb2",
              "IdentifiedObject.name": "line19",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.33118,
              "ACLineSegment.x": 37.1358,
              "ACLineSegment.bch": 0.00026360008401596303,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch19'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "06c6f0ee-38d7-4207-952b-0b0ccdccf127",
                  "IdentifiedObject.name": "line19_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'14'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "19225f98-56ee-44b8-9237-5255f5bd9780",
                  "IdentifiedObject.name": "line19_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15'"
                }
              ]
            },
            "line20": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "549e8c29-b858-42c9-812f-a363f02596db",
              "IdentifiedObject.name": "line20",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.037328,
              "ACLineSegment.x": 15.882696000000001,
              "ACLineSegment.bch": 0.00011237135055660574,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch20'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3b2e773f-716a-4e6c-8bbc-53f87fd41b73",
                  "IdentifiedObject.name": "line20_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d91611bd-eb4a-4a3c-a91e-cf269ece4dd8",
                  "IdentifiedObject.name": "line20_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'16'"
                }
              ]
            },
            "line21": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "8d55ac42-8d2f-4f4d-9e4c-783b4b30a9d6",
              "IdentifiedObject.name": "line21",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.513808,
              "ACLineSegment.x": 8.322228,
              "ACLineSegment.bch": 0.00023314429741650913,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch21'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "acc55bb7-1799-400b-a050-7f0381611d08",
                  "IdentifiedObject.name": "line21_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "07cb3f6a-d22d-4f78-a97b-6977e6dbfa22",
                  "IdentifiedObject.name": "line21_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'17'"
                }
              ]
            },
            "line22": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d16c066b-4349-4bbf-9c10-ab60d1778ed6",
              "IdentifiedObject.name": "line22",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.645976000000001,
              "ACLineSegment.x": 34.298244000000004,
              "ACLineSegment.bch": 0.0002446964923335434,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch22'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b792b378-0143-4dea-a6e1-63f4ff190d02",
                  "IdentifiedObject.name": "line22_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'16'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6937158e-54c5-4c43-8a56-ca68d42f3def",
                  "IdentifiedObject.name": "line22_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'17'"
                }
              ]
            },
            "line23": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d9db8ec5-ce20-4f0e-bbc9-052d94e56a28",
              "IdentifiedObject.name": "line23",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.342412,
              "ACLineSegment.x": 9.61722,
              "ACLineSegment.bch": 6.815795001050199e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch23'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2aed1e64-02bf-481c-b3f5-e4d433b55172",
                  "IdentifiedObject.name": "line23_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'17'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ccad8f5a-3914-4427-bf3c-44288da7c6eb",
                  "IdentifiedObject.name": "line23_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'18'"
                }
              ]
            },
            "line24": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1afd8427-9da3-4ca4-985a-47925889400c",
              "IdentifiedObject.name": "line24",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.1310236000000002,
              "ACLineSegment.x": 9.388691999999999,
              "ACLineSegment.bch": 5.99663936147868e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch24'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fc322710-c36f-40d1-86bc-dcc7d1a1e00e",
                  "IdentifiedObject.name": "line24_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'18'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "66edc38b-2808-460f-8dba-22ff99d9c139",
                  "IdentifiedObject.name": "line24_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'19'"
                }
              ]
            },
            "line25": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ca4680cd-a72a-4173-8f9a-a4c58c7e7ac8",
              "IdentifiedObject.name": "line25",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.799088,
              "ACLineSegment.x": 22.281480000000002,
              "ACLineSegment.bch": 0.0001564797311489183,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch25'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "461f675e-952e-42d8-ac93-18bd298ae46e",
                  "IdentifiedObject.name": "line25_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'19'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "61d07f99-062f-48f0-8925-2286b2e80b81",
                  "IdentifiedObject.name": "line25_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'20'"
                }
              ]
            },
            "line26": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "67bde2d4-7628-4dfe-9c3f-614cd4f7aa34",
              "IdentifiedObject.name": "line26",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.28528,
              "ACLineSegment.x": 7.503335999999999,
              "ACLineSegment.bch": 5.303507666456626e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch26'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "97e87965-1a7d-400d-97a3-e5c36b671b34",
                  "IdentifiedObject.name": "line26_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "55b16c44-aeb7-4807-9088-762c7507b1a8",
                  "IdentifiedObject.name": "line26_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'19'"
                }
              ]
            },
            "line27": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1c05788c-d0db-49a9-a79f-dfc7ba32c29b",
              "IdentifiedObject.name": "line27",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.485052,
              "ACLineSegment.x": 16.168356,
              "ACLineSegment.bch": 0.00011342155009451796,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch27'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b6a2fc16-a259-46be-a5ec-a6c650a3f01c",
                  "IdentifiedObject.name": "line27_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'20'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9633ae5e-2575-42e9-bb54-6ee992ee9bfd",
                  "IdentifiedObject.name": "line27_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'21'"
                }
              ]
            },
            "line28": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "22edfd18-1abc-4801-80cc-75fd90662a69",
              "IdentifiedObject.name": "line28",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.980196,
              "ACLineSegment.x": 18.47268,
              "ACLineSegment.bch": 0.000129174543163201,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch28'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "33e476ab-4123-4d0b-877b-0724226c4d4c",
                  "IdentifiedObject.name": "line28_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'21'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0738505c-f2b2-4cfa-b85b-3ec19eb7a296",
                  "IdentifiedObject.name": "line28_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'22'"
                }
              ]
            },
            "line29": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "cb320ed4-204e-4adc-becf-51d911340ed0",
              "IdentifiedObject.name": "line29",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.513048,
              "ACLineSegment.x": 30.27996,
              "ACLineSegment.bch": 0.00021214030665826504,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch29'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "904451ef-eb11-4984-9255-ddf3f8842a97",
                  "IdentifiedObject.name": "line29_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'22'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "88089806-18d6-4388-a064-e1b58603ca6f",
                  "IdentifiedObject.name": "line29_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23'"
                }
              ]
            },
            "line30": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7b8a9f69-3701-4930-adb8-27eeff92ed9b",
              "IdentifiedObject.name": "line30",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.57094,
              "ACLineSegment.x": 9.369648,
              "ACLineSegment.bch": 0.00026149968494013857,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch30'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5ef1b62e-53c6-44ea-9111-79fd14fa5660",
                  "IdentifiedObject.name": "line30_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bb0e7509-7deb-4f4a-9934-802306566614",
                  "IdentifiedObject.name": "line30_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'24'"
                }
              ]
            },
            "line31": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "854da638-9c0e-4b95-8ce6-8689ed960bf1",
              "IdentifiedObject.name": "line31",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.4854319999999999,
              "ACLineSegment.x": 7.6176,
              "ACLineSegment.bch": 0.0009073724007561437,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch31'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9d60804a-7422-4883-bfbd-0ed5ee398991",
                  "IdentifiedObject.name": "line31_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "cf353453-a10c-409e-8add-35cc0b67779c",
                  "IdentifiedObject.name": "line31_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'25'"
                }
              ]
            },
            "line33": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "9e0e9af5-8da0-4a24-9dc9-990b8d0093b1",
              "IdentifiedObject.name": "line33",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.055992000000001,
              "ACLineSegment.x": 31.04172,
              "ACLineSegment.bch": 0.0009262759924385632,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch33'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "825c23f7-be0a-4274-8d8d-c137301e434f",
                  "IdentifiedObject.name": "line33_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'25'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9f27d305-e5b5-4112-a7a5-e44a4005ef58",
                  "IdentifiedObject.name": "line33_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'27'"
                }
              ]
            },
            "line34": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "bb0ad708-4bbd-4715-aa09-6be51606abdb",
              "IdentifiedObject.name": "line34",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.6431172000000003,
              "ACLineSegment.x": 16.28262,
              "ACLineSegment.bch": 0.00011342155009451796,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch34'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "59d52e0e-7055-4983-9967-4321217f2842",
                  "IdentifiedObject.name": "line34_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'27'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "33c7a560-1920-46a5-8f12-fc04f611b4f2",
                  "IdentifiedObject.name": "line34_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'28'"
                }
              ]
            },
            "line35": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "00940ef9-38bd-4f3d-a81b-e6eb6b417752",
              "IdentifiedObject.name": "line35",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.513427999999999,
              "ACLineSegment.x": 17.958492,
              "ACLineSegment.bch": 0.0001249737450115522,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch35'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6bd58599-28ec-4f89-a56f-82ba90fcf965",
                  "IdentifiedObject.name": "line35_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'28'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "815d7139-f1b4-441f-afea-569c97b53f98",
                  "IdentifiedObject.name": "line35_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'29'"
                }
              ]
            },
            "line37": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "9d071891-1d5b-4e0f-968d-987ff88abdc7",
              "IdentifiedObject.name": "line37",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.1299775,
              "ACLineSegment.x": 59.9886,
              "ACLineSegment.bch": 0.000431842049989498,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch37'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "afcb5e63-7628-4629-a25d-e954c73c39c3",
                  "IdentifiedObject.name": "line37_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'8'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "afea0661-39cb-4390-9b23-2fcee0c53e3a",
                  "IdentifiedObject.name": "line37_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'30'"
                }
              ]
            },
            "line38": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d029f64b-e475-425a-a464-af2f4581f752",
              "IdentifiedObject.name": "line38",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.5100975,
              "ACLineSegment.x": 102.36149999999999,
              "ACLineSegment.bch": 0.0007628649443394245,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch38'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6829dd7f-2cbb-4bc4-8df8-477403c685d4",
                  "IdentifiedObject.name": "line38_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'26'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "06089684-338d-42f0-8a12-310ba395c230",
                  "IdentifiedObject.name": "line38_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'30'"
                }
              ]
            },
            "line39": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "8cf574ad-7115-41a4-9c65-a9d58e4ff4fd",
              "IdentifiedObject.name": "line39",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.026855999999999,
              "ACLineSegment.x": 29.765772,
              "ACLineSegment.bch": 0.00020951480781348453,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch39'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "030b5bf6-d1c9-4c32-86ba-96bbb7361b2a",
                  "IdentifiedObject.name": "line39_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'17'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b8529bfa-0174-4acb-bb0a-63734c0ef230",
                  "IdentifiedObject.name": "line39_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'31'"
                }
              ]
            },
            "line40": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "43c292f6-ebe2-4cae-abf7-2c3f60344651",
              "IdentifiedObject.name": "line40",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.056752,
              "ACLineSegment.x": 6.303564,
              "ACLineSegment.bch": 4.358328082335644e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch40'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "40fa242b-84ff-4d85-8eed-c1ce9e9ee5e8",
                  "IdentifiedObject.name": "line40_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'29'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "881ea975-617d-4583-b95b-8ee87117507d",
                  "IdentifiedObject.name": "line40_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'31'"
                }
              ]
            },
            "line41": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5d193889-fa7f-42d1-8b2c-59b589678686",
              "IdentifiedObject.name": "line41",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.036948,
              "ACLineSegment.x": 21.957732,
              "ACLineSegment.bch": 0.0006159420289855072,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch41'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d4e560dc-eba9-4e8a-bd20-755c172448cf",
                  "IdentifiedObject.name": "line41_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d6e95a9a-f4db-4504-a0a8-7d04e3f9ab6c",
                  "IdentifiedObject.name": "line41_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'32'"
                }
              ]
            },
            "line42": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "dfd26efe-5f13-4491-830c-2fa61fe73368",
              "IdentifiedObject.name": "line42",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.675112,
              "ACLineSegment.x": 18.75834,
              "ACLineSegment.bch": 0.00013180004200798152,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch42'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a08da4a0-a1b0-46f2-9907-616093eaf63b",
                  "IdentifiedObject.name": "line42_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'31'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "cdb83437-2a9f-4317-9322-6774d5c1ca12",
                  "IdentifiedObject.name": "line42_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'32'"
                }
              ]
            },
            "line43": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "52285ad3-603b-46d7-b297-c6b258439192",
              "IdentifiedObject.name": "line43",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.361076,
              "ACLineSegment.x": 14.378219999999999,
              "ACLineSegment.bch": 0.00010113421550094517,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch43'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "805d4489-db70-4a05-961a-b50a9da8a82d",
                  "IdentifiedObject.name": "line43_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'27'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b0e56425-b483-4db8-96b4-d378a7a88046",
                  "IdentifiedObject.name": "line43_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'32'"
                }
              ]
            },
            "line44": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "283fc9e1-ed0a-45d6-ab36-e7977dd1a233",
              "IdentifiedObject.name": "line44",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.23672,
              "ACLineSegment.x": 23.690735999999998,
              "ACLineSegment.bch": 0.00016771686620457887,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch44'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ba7f457a-1d24-4e15-bf30-c8d82b043347",
                  "IdentifiedObject.name": "line44_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d375b09b-2aa0-4b3d-a62a-7c06c89f3637",
                  "IdentifiedObject.name": "line44_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'33'"
                }
              ]
            },
            "line45": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a99c5668-33be-419f-adaf-862cc36b7e25",
              "IdentifiedObject.name": "line45",
              "Equipment.inService": true,
              "ACLineSegment.r": 14.321088,
              "ACLineSegment.x": 47.03868,
              "ACLineSegment.bch": 0.00033186305398025625,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch45'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7212270e-5667-4cdc-b084-10d96d808818",
                  "IdentifiedObject.name": "line45_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'19'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2e5e9f7a-7edb-4082-960f-a28bb8db12cb",
                  "IdentifiedObject.name": "line45_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'34'"
                }
              ]
            },
            "line46": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7acded25-64ed-45e0-9620-d8f4b2ca2dfb",
              "IdentifiedObject.name": "line46",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.42658559999999995,
              "ACLineSegment.x": 1.9424880000000002,
              "ACLineSegment.bch": 1.4072673808023524e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch46'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e97b5982-eec0-426e-962c-379c46527200",
                  "IdentifiedObject.name": "line46_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'35'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6384d4b7-adec-437c-8467-303d3a7016b2",
                  "IdentifiedObject.name": "line46_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'36'"
                }
              ]
            },
            "line47": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "82f16bea-12ef-43ea-940e-498c7674fb6c",
              "IdentifiedObject.name": "line47",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.09484,
              "ACLineSegment.x": 9.464868000000001,
              "ACLineSegment.bch": 6.92081495484142e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch47'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1ea3335b-8093-451b-bf57-f22948e37d6c",
                  "IdentifiedObject.name": "line47_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'35'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f8afe6f5-cca1-42b5-a2a1-bd86f1d7b8f5",
                  "IdentifiedObject.name": "line47_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'37'"
                }
              ]
            },
            "line48": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5067fecf-eaec-474e-b2ee-426afb867732",
              "IdentifiedObject.name": "line48",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.90326,
              "ACLineSegment.x": 27.042479999999998,
              "ACLineSegment.bch": 0.0001921865154379332,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch48'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "999979dd-a143-4ef7-b57c-3d2c222a096e",
                  "IdentifiedObject.name": "line48_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'33'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3fa7a2e3-997f-4f70-9c7b-259e28f9d05d",
                  "IdentifiedObject.name": "line48_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'37'"
                }
              ]
            },
            "line49": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a967d0c7-f70d-4226-b30d-ce73cdff2d9c",
              "IdentifiedObject.name": "line49",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.6587324,
              "ACLineSegment.x": 5.103792,
              "ACLineSegment.bch": 2.9825666876706573e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch49'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "997e2444-7c01-41fd-9fd0-70f1fcdb42df",
                  "IdentifiedObject.name": "line49_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'34'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "413fa3e3-dec1-49c3-9be2-ae1d57d3dd52",
                  "IdentifiedObject.name": "line49_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'36'"
                }
              ]
            },
            "line50": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "edd2d715-8a36-4a6e-aec1-584d3759ab97",
              "IdentifiedObject.name": "line50",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.4875264,
              "ACLineSegment.x": 1.790136,
              "ACLineSegment.bch": 5.1669817265280396e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch50'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d9146d52-359f-44d9-b58f-9a16f8180f8b",
                  "IdentifiedObject.name": "line50_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'34'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "eb96de40-f6c0-4fb1-a036-5f5256dbbfff",
                  "IdentifiedObject.name": "line50_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'37'"
                }
              ]
            },
            "line52": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "71f482aa-4990-456c-bbee-5599671fd0a0",
              "IdentifiedObject.name": "line52",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.113123999999999,
              "ACLineSegment.x": 20.18664,
              "ACLineSegment.bch": 0.00014177693761814744,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch52'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fe650338-af4f-4de0-a1b6-5224acbebaf4",
                  "IdentifiedObject.name": "line52_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'37'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "522f3c37-a63f-4d41-aea8-4540d8583fa4",
                  "IdentifiedObject.name": "line52_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'39'"
                }
              ]
            },
            "line53": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7c4cbc90-0b26-4577-9854-dff1710ce58c",
              "IdentifiedObject.name": "line53",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.293092,
              "ACLineSegment.x": 31.993920000000003,
              "ACLineSegment.bch": 0.0002205419029615627,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch53'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e46c204b-98ee-4330-8a7f-5ab12116d9ce",
                  "IdentifiedObject.name": "line53_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'37'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d3bf93de-d320-4bbb-8c0c-829ffbd2b834",
                  "IdentifiedObject.name": "line53_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'40'"
                }
              ]
            },
            "line54": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "46646b31-c9ba-4c2d-8661-b1793b1ac614",
              "IdentifiedObject.name": "line54",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.52276,
              "ACLineSegment.x": 64.2735,
              "ACLineSegment.bch": 0.0003545473639991598,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch54'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "58fb9d12-59c4-4663-a069-ced42d58d1c4",
                  "IdentifiedObject.name": "line54_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'30'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8f2b10ad-126f-4d07-8188-51c2c28ca1aa",
                  "IdentifiedObject.name": "line54_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'38'"
                }
              ]
            },
            "line55": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7a8fc64a-b975-42d0-8699-06929d90fcbc",
              "IdentifiedObject.name": "line55",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.504096,
              "ACLineSegment.x": 11.521619999999999,
              "ACLineSegment.bch": 8.149548414198698e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch55'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "49f46d77-cd49-41b6-895e-d20c9f2ec0c0",
                  "IdentifiedObject.name": "line55_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'39'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "08897085-bf9a-4647-8cdd-20c008745aaf",
                  "IdentifiedObject.name": "line55_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'40'"
                }
              ]
            },
            "line56": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1a073c1d-2a0b-40da-a82c-6307bc954747",
              "IdentifiedObject.name": "line56",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.76138,
              "ACLineSegment.x": 9.274428,
              "ACLineSegment.bch": 6.416719176643561e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch56'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "85efdba3-12c2-42e2-89a5-b5541e21b029",
                  "IdentifiedObject.name": "line56_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'40'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e5349ac2-5749-4d91-9257-68152c0c58a4",
                  "IdentifiedObject.name": "line56_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'41'"
                }
              ]
            },
            "line57": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "8499299a-daca-492e-a3be-127cf524508e",
              "IdentifiedObject.name": "line57",
              "Equipment.inService": true,
              "ACLineSegment.r": 10.56942,
              "ACLineSegment.x": 34.850519999999996,
              "ACLineSegment.bch": 0.0002446964923335434,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch57'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b84a11a6-dcc7-470e-b7aa-7b1d42ec8072",
                  "IdentifiedObject.name": "line57_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'40'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8c70a2d9-2e8d-4582-a8c2-183b1b28e0bc",
                  "IdentifiedObject.name": "line57_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'42'"
                }
              ]
            },
            "line58": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d49798b1-329f-4de6-8ff4-582a6d195dd7",
              "IdentifiedObject.name": "line58",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.80804,
              "ACLineSegment.x": 25.709400000000002,
              "ACLineSegment.bch": 0.00018063432052089896,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch58'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "30bd1bc1-43c5-4a4d-8c0a-eff00ca1b354",
                  "IdentifiedObject.name": "line58_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'41'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "32d79186-a906-4083-955e-7611182717f8",
                  "IdentifiedObject.name": "line58_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'42'"
                }
              ]
            },
            "line59": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a1f0f1b1-0bcb-46b1-a6f3-10e8896cd6af",
              "IdentifiedObject.name": "line59",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.578752,
              "ACLineSegment.x": 46.733976,
              "ACLineSegment.bch": 0.00031863053980256243,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch59'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ba2050d6-8e4e-4808-8110-c7d0badf2ab3",
                  "IdentifiedObject.name": "line59_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'43'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "01d40d96-8632-40d7-bf16-19e905077cbf",
                  "IdentifiedObject.name": "line59_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'44'"
                }
              ]
            },
            "line60": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5cf1e520-5833-4fcb-a743-26d527e54bfd",
              "IdentifiedObject.name": "line60",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.865172,
              "ACLineSegment.x": 32.012964,
              "ACLineSegment.bch": 0.00022190716236084854,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch60'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fbbf176a-ae92-4906-b9c6-51ad402b4696",
                  "IdentifiedObject.name": "line60_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'34'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5decf461-fb09-4057-92cb-1ef5acfa0f77",
                  "IdentifiedObject.name": "line60_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'43'"
                }
              ]
            },
            "line61": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "4ed3c029-cadf-4f9c-a409-e59f557e7832",
              "IdentifiedObject.name": "line61",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.265856,
              "ACLineSegment.x": 17.158644,
              "ACLineSegment.bch": 0.00011762234824616676,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch61'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1065d65e-4663-42db-8c76-a1ea5fa891f8",
                  "IdentifiedObject.name": "line61_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'44'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6437b36d-825d-4884-a809-f918e3dd13ae",
                  "IdentifiedObject.name": "line61_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'45'"
                }
              ]
            },
            "line62": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5c29128c-d5f6-486a-81cf-881f25c811d1",
              "IdentifiedObject.name": "line62",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.6176,
              "ACLineSegment.x": 25.823664,
              "ACLineSegment.bch": 0.00017433312329342575,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch62'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "63f4adf4-1ce5-4892-a4e8-5c7cf4e07ff3",
                  "IdentifiedObject.name": "line62_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'45'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f09ecb7e-7119-4979-85f9-67f2f7ce2451",
                  "IdentifiedObject.name": "line62_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'46'"
                }
              ]
            },
            "line63": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "0ca3765a-53b8-4758-b02c-7bf0cf824802",
              "IdentifiedObject.name": "line63",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.23672,
              "ACLineSegment.x": 24.18588,
              "ACLineSegment.bch": 0.00016593152699012812,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch63'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bcb79207-c4c6-4286-8f44-c55a5a742140",
                  "IdentifiedObject.name": "line63_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'46'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a2245375-f6eb-4c4e-9d78-90469f3c7985",
                  "IdentifiedObject.name": "line63_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'47'"
                }
              ]
            },
            "line64": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1d3d6857-e5cc-46ab-ba9f-18cb6839ce46",
              "IdentifiedObject.name": "line64",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.445444,
              "ACLineSegment.x": 35.99316,
              "ACLineSegment.bch": 0.00024784709094727997,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch64'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b7a69038-5613-4a3c-89e0-397ad7da2e1a",
                  "IdentifiedObject.name": "line64_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'46'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f6fcf4e5-e823-47b1-864d-554c84f1e7c2",
                  "IdentifiedObject.name": "line64_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'48'"
                }
              ]
            },
            "line65": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b724c506-9743-4526-b4ea-97d9d828d8b8",
              "IdentifiedObject.name": "line65",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.6374039999999996,
              "ACLineSegment.x": 11.9025,
              "ACLineSegment.bch": 8.422600294055869e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch65'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "da5d17cf-922c-4a73-8df2-69598f154f12",
                  "IdentifiedObject.name": "line65_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'47'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0a8b99d8-840c-41fb-82f9-cd203510e94c",
                  "IdentifiedObject.name": "line65_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                }
              ]
            },
            "line66": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "81b06fce-eceb-47ca-8e59-251ec71dba19",
              "IdentifiedObject.name": "line66",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.808229999999999,
              "ACLineSegment.x": 30.75606,
              "ACLineSegment.bch": 0.0009031716026044948,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch66'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0a9d9db3-6ccc-4877-a180-c5b302cadcf7",
                  "IdentifiedObject.name": "line66_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'42'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2ad6a127-c0e3-4176-8da8-09356074c96b",
                  "IdentifiedObject.name": "line66_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                }
              ]
            },
            "line67": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d9fd81fa-43ac-48c2-b004-034129810f7e",
              "IdentifiedObject.name": "line67",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.4041149999999996,
              "ACLineSegment.x": 15.37803,
              "ACLineSegment.bch": 0.0018063432052089895,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch67'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "972be0d4-e9ec-4816-8218-b015c33f62a0",
                  "IdentifiedObject.name": "line67_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'42'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5ba997d5-c268-4e28-9b72-741d3c729060",
                  "IdentifiedObject.name": "line67_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                }
              ]
            },
            "line68": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "35b8d939-b55f-4b71-8c15-89fd9fc821c4",
              "IdentifiedObject.name": "line68",
              "Equipment.inService": true,
              "ACLineSegment.r": 13.026096,
              "ACLineSegment.x": 35.421839999999996,
              "ACLineSegment.bch": 0.00023314429741650913,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch68'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d35670c9-d0c3-497b-a826-7d90604e6dfd",
                  "IdentifiedObject.name": "line68_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'45'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "33c85127-20bc-4fc8-abaf-9d8bc8092a31",
                  "IdentifiedObject.name": "line68_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                }
              ]
            },
            "line69": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c11588d4-617c-41f2-a953-cb1c7509968b",
              "IdentifiedObject.name": "line69",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.852218999999995,
              "ACLineSegment.x": 2.4043049999999857,
              "ACLineSegment.bch": 0.0002642302037387119,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch69'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3999731f-a7d2-439d-8bdf-e3369b0bfdc4",
                  "IdentifiedObject.name": "line69_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'48'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9efaa2cb-cb7a-4b3d-a3f1-b0338e925db4",
                  "IdentifiedObject.name": "line69_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                }
              ]
            },
            "line70": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "3bb49f66-298f-4536-8966-4cd1f26332e6",
              "IdentifiedObject.name": "line70",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.084748,
              "ACLineSegment.x": 14.321088,
              "ACLineSegment.bch": 9.840369670237345e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch70'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2c80037a-b0d4-4916-a1d1-c959b3c19481",
                  "IdentifiedObject.name": "line70_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9ab642f0-ec9f-426a-ab62-0a707b81cca8",
                  "IdentifiedObject.name": "line70_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'50'"
                }
              ]
            },
            "line71": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "0183dc28-5969-41da-97dc-a22afcf5e450",
              "IdentifiedObject.name": "line71",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.255384,
              "ACLineSegment.x": 26.090280000000003,
              "ACLineSegment.bch": 0.00017958412098298675,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch71'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "61c55b93-e5fe-41ed-beec-7f3ed1c0f6be",
                  "IdentifiedObject.name": "line71_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1b6b1459-8de2-48b2-959d-4f9e7d0363d0",
                  "IdentifiedObject.name": "line71_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'51'"
                }
              ]
            },
            "line72": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f0449ce6-9a2d-4392-80eb-c465806ee7eb",
              "IdentifiedObject.name": "line72",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.8659319999999995,
              "ACLineSegment.x": 11.197872,
              "ACLineSegment.bch": 7.330392774627179e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch72'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d8144c96-d6eb-49a6-aab6-af7558d895a8",
                  "IdentifiedObject.name": "line72_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'51'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5e0410ca-e8b2-48b3-8eb7-56a13c22ac2c",
                  "IdentifiedObject.name": "line72_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'52'"
                }
              ]
            },
            "line73": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "9cfd5dac-bc8d-4b9d-9e7c-2fb654213299",
              "IdentifiedObject.name": "line73",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.71282,
              "ACLineSegment.x": 31.13694,
              "ACLineSegment.bch": 0.00021308548624238602,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch73'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "292c9810-0cbb-44b2-9b37-fae3ab849bdc",
                  "IdentifiedObject.name": "line73_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'52'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f01da10f-dd64-4614-b748-e5cc39ab3592",
                  "IdentifiedObject.name": "line73_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'53'"
                }
              ]
            },
            "line74": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "48fadf7e-05ad-4e9f-8a8e-69153b108fcb",
              "IdentifiedObject.name": "line74",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.008572,
              "ACLineSegment.x": 23.23368,
              "ACLineSegment.bch": 0.0001627809283763915,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch74'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2ca0a340-57b2-4867-9e9a-95ce239cce6e",
                  "IdentifiedObject.name": "line74_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'53'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "37749835-6856-45eb-9af5-5c650f13a236",
                  "IdentifiedObject.name": "line74_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'54'"
                }
              ]
            },
            "line75": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1aea7348-2ac6-4bdd-b5e4-ae684542a637",
              "IdentifiedObject.name": "line75",
              "Equipment.inService": true,
              "ACLineSegment.r": 13.902119999999998,
              "ACLineSegment.x": 55.03715999999999,
              "ACLineSegment.bch": 0.00038752362948960304,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch75'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "17720403-a5c8-4748-9096-db927969b54c",
                  "IdentifiedObject.name": "line75_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d273cda6-22a1-4b09-8f36-6ed36bd292d3",
                  "IdentifiedObject.name": "line75_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'54'"
                }
              ]
            },
            "line76": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "41616571-d5da-4205-9a76-1b8faf6d776e",
              "IdentifiedObject.name": "line76",
              "Equipment.inService": true,
              "ACLineSegment.r": 16.549236,
              "ACLineSegment.x": 55.41804,
              "ACLineSegment.bch": 0.00038332283133795417,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch76'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0abe2f87-e36c-491e-812b-8c6dde4d98aa",
                  "IdentifiedObject.name": "line76_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "42390084-cb3a-4207-aca5-aecd5f320acb",
                  "IdentifiedObject.name": "line76_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'54'"
                }
              ]
            },
            "line77": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "3fe105ed-d155-4b5c-ba32-256e891db4a3",
              "IdentifiedObject.name": "line77",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.2184359999999996,
              "ACLineSegment.x": 13.464108,
              "ACLineSegment.bch": 0.00010607015332913252,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch77'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "06dbd1c3-c803-45a4-9b88-39a593117488",
                  "IdentifiedObject.name": "line77_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'54'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "62fffed1-b4ac-43a4-8ffd-21f928b81b50",
                  "IdentifiedObject.name": "line77_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'55'"
                }
              ]
            },
            "line78": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "0c451856-3a2d-49a0-a007-a51bcc8170a7",
              "IdentifiedObject.name": "line78",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.52371,
              "ACLineSegment.x": 1.8187019999999998,
              "ACLineSegment.bch": 3.843730308758664e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch78'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "49538903-af75-46f9-a2a5-6f16aaf55581",
                  "IdentifiedObject.name": "line78_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'54'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "cb738b7d-0af5-4b71-9f2e-2d0a6572d38e",
                  "IdentifiedObject.name": "line78_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'56'"
                }
              ]
            },
            "line79": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "da31d75b-eda4-4100-8097-006ebef84111",
              "IdentifiedObject.name": "line79",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.9293471999999999,
              "ACLineSegment.x": 2.875644,
              "ACLineSegment.bch": 1.96387313589582e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch79'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "95bf0539-eee9-4114-82aa-91e5947af51e",
                  "IdentifiedObject.name": "line79_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'55'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0e5a093c-2518-4da7-b19d-fe76bf690079",
                  "IdentifiedObject.name": "line79_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'56'"
                }
              ]
            },
            "line80": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ee3ae376-9254-4820-8fc4-34e56f094d20",
              "IdentifiedObject.name": "line80",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.532092,
              "ACLineSegment.x": 18.396504,
              "ACLineSegment.bch": 0.0001270741440873766,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch80'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d3556329-0e3e-4f58-a630-122127f9abef",
                  "IdentifiedObject.name": "line80_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'56'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c1de1fcc-9b7e-4c15-9007-e6bf3d7d4610",
                  "IdentifiedObject.name": "line80_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'57'"
                }
              ]
            },
            "line81": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "3e9cad74-b841-4e57-9eba-05ad05d4d6ad",
              "IdentifiedObject.name": "line81",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.026855999999999,
              "ACLineSegment.x": 25.51896,
              "ACLineSegment.bch": 0.00017433312329342575,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch81'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9fa88dd4-94e9-46dc-ac5a-ce926dce98c3",
                  "IdentifiedObject.name": "line81_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'50'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f183eb16-7ab0-4f74-aec9-686a0cd8de5f",
                  "IdentifiedObject.name": "line81_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'57'"
                }
              ]
            },
            "line82": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5b1a75e9-e5de-45a8-824c-ada6ca0d0c0d",
              "IdentifiedObject.name": "line82",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.532092,
              "ACLineSegment.x": 18.396504,
              "ACLineSegment.bch": 0.0001270741440873766,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch82'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "46a7e194-01f7-4f2a-86c9-c4a04e482d91",
                  "IdentifiedObject.name": "line82_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'56'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "763fe9f5-fed3-4638-a481-1ecf0d3b160b",
                  "IdentifiedObject.name": "line82_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'58'"
                }
              ]
            },
            "line83": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7fd72183-9efe-4441-8c33-14bb91fe4837",
              "IdentifiedObject.name": "line83",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.8562199999999995,
              "ACLineSegment.x": 13.692636,
              "ACLineSegment.bch": 9.388783868935096e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch83'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "afc3a249-091f-4171-b787-770ee4465b7a",
                  "IdentifiedObject.name": "line83_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'51'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f729fb0c-7cd8-497b-ba99-aa7d9abeab96",
                  "IdentifiedObject.name": "line83_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'58'"
                }
              ]
            },
            "line84": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f3f023d4-eff4-4aa2-85d3-8e559b2196da",
              "IdentifiedObject.name": "line84",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.579132,
              "ACLineSegment.x": 43.667892,
              "ACLineSegment.bch": 0.00031400966183574877,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch84'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e68517ce-2932-434c-83a3-87d057d5dd5e",
                  "IdentifiedObject.name": "line84_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'54'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3d372cda-4cfe-4d29-b937-ef37e0b31d8b",
                  "IdentifiedObject.name": "line84_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'59'"
                }
              ]
            },
            "line85": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "20198d38-e953-4879-84db-b8ce6f0dd6ee",
              "IdentifiedObject.name": "line85",
              "Equipment.inService": true,
              "ACLineSegment.r": 15.711300000000001,
              "ACLineSegment.x": 47.80044,
              "ACLineSegment.bch": 0.0002987817685360218,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch85'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "def6c47e-c51c-45ac-974f-fd807b94fa46",
                  "IdentifiedObject.name": "line85_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'56'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bf3cdc63-8d94-406b-99f4-66e682ba8eac",
                  "IdentifiedObject.name": "line85_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'59'"
                }
              ]
            },
            "line86": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f2bf7993-08e4-4564-bfce-9828b37cf39a",
              "IdentifiedObject.name": "line86",
              "Equipment.inService": true,
              "ACLineSegment.r": 15.292331999999998,
              "ACLineSegment.x": 45.515159999999995,
              "ACLineSegment.bch": 0.00028145347616047046,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch86'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "134155f9-c2b3-4289-9ec3-b0dd75de6b0a",
                  "IdentifiedObject.name": "line86_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'56'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a67f1765-b1e0-49ef-93fb-2847de8eb54d",
                  "IdentifiedObject.name": "line86_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'59'"
                }
              ]
            },
            "line87": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "2f105a96-68e3-49de-9be6-136ed46db5a5",
              "IdentifiedObject.name": "line87",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.0249516,
              "ACLineSegment.x": 41.096951999999995,
              "ACLineSegment.bch": 0.000296471329552615,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch87'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1f910ab2-99f2-4460-b2d0-fe295bf3f5f6",
                  "IdentifiedObject.name": "line87_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'55'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "913c69da-fffc-4a44-8594-0eda74c4db3d",
                  "IdentifiedObject.name": "line87_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'59'"
                }
              ]
            },
            "line88": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5cf7cfc4-db6e-448f-a45a-cf794da12a0c",
              "IdentifiedObject.name": "line88",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.036948,
              "ACLineSegment.x": 27.613799999999998,
              "ACLineSegment.bch": 0.00019743751312749423,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch88'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "92112d5c-321b-48b4-ba0a-efd97f534671",
                  "IdentifiedObject.name": "line88_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'59'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5c129fa0-edc6-4446-9a35-f22da0c34d4c",
                  "IdentifiedObject.name": "line88_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'60'"
                }
              ]
            },
            "line89": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b50b5729-ff65-47ce-bcfc-b6addbd92be3",
              "IdentifiedObject.name": "line89",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.246432,
              "ACLineSegment.x": 28.566,
              "ACLineSegment.bch": 0.00020373871035496744,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch89'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "69d0e95a-13ee-417c-9fa5-c6371249267a",
                  "IdentifiedObject.name": "line89_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'59'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ac916078-453f-47b4-9165-7fc9e417e58b",
                  "IdentifiedObject.name": "line89_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'61'"
                }
              ]
            },
            "line90": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b93ca42c-78fa-4bb4-89bb-5b375ca71ebd",
              "IdentifiedObject.name": "line90",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.5027616,
              "ACLineSegment.x": 2.57094,
              "ACLineSegment.bch": 7.645452636000839e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch90'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a99ef84f-0fa0-478a-80b5-1bef0d610fff",
                  "IdentifiedObject.name": "line90_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'60'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2eb3630f-9308-4666-a171-733c514f0e2d",
                  "IdentifiedObject.name": "line90_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'61'"
                }
              ]
            },
            "line91": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "230be67b-b7df-4d99-b15a-f1105ca6f348",
              "IdentifiedObject.name": "line91",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.342412,
              "ACLineSegment.x": 10.683684,
              "ACLineSegment.bch": 7.708464608275572e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch91'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b559ac5a-7ea1-42de-98fa-9682ed3c4c47",
                  "IdentifiedObject.name": "line91_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'60'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3de51c63-fedd-4113-9840-78bc9e6c88b2",
                  "IdentifiedObject.name": "line91_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'62'"
                }
              ]
            },
            "line92": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "13a558ac-2567-4b84-b5b9-dadccb31d170",
              "IdentifiedObject.name": "line92",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.5692256000000002,
              "ACLineSegment.x": 7.160544,
              "ACLineSegment.bch": 5.1459777357697957e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch92'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "aaf19179-b170-40f2-9ff5-19f1aa4f9fce",
                  "IdentifiedObject.name": "line92_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'61'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6721d6ab-d13e-4609-b7b4-baa9d50fb38a",
                  "IdentifiedObject.name": "line92_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'62'"
                }
              ]
            },
            "line94": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a1335c95-ccbd-4120-87c9-015952731a08",
              "IdentifiedObject.name": "line94",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.04723,
              "ACLineSegment.x": 23.805,
              "ACLineSegment.bch": 0.00018147448015122872,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch94'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4f99a6c3-a032-4203-8b38-6bd3921a1bd0",
                  "IdentifiedObject.name": "line94_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'63'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f140636f-2ffb-46ab-a7a1-f63418cd5b8a",
                  "IdentifiedObject.name": "line94_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'64'"
                }
              ]
            },
            "line96": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5a64dc61-8a73-4283-a463-4e6871676193",
              "IdentifiedObject.name": "line96",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.681038124999997,
              "ACLineSegment.x": 29.339662499999964,
              "ACLineSegment.bch": 0.003515227893299731,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch96'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2545d869-41b4-47a0-a917-13ee34d6ec4f",
                  "IdentifiedObject.name": "line96_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'38'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "668235b8-850b-4d88-b32c-8d66bc0e1378",
                  "IdentifiedObject.name": "line96_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'65'"
                }
              ]
            },
            "line97": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c746efc7-00d2-48bf-b3a3-f072e73d87d4",
              "IdentifiedObject.name": "line97",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.2017725,
              "ACLineSegment.x": 35.945550000000004,
              "ACLineSegment.bch": 0.0003192606595253098,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch97'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b1f4208b-641e-4fc0-8ecc-9a4cb51ccb22",
                  "IdentifiedObject.name": "line97_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'64'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1e93c49f-b962-42cc-af41-32597f8ee30f",
                  "IdentifiedObject.name": "line97_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'65'"
                }
              ]
            },
            "line98": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f36fe9a4-2da6-462b-9e80-ab008c4fa601",
              "IdentifiedObject.name": "line98",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.4284899999999998,
              "ACLineSegment.x": 2.187679499999999,
              "ACLineSegment.bch": 0.001041797941608906,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch98'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f4e1aed8-9bc5-4af3-a6b5-538993722837",
                  "IdentifiedObject.name": "line98_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8c608d25-f31e-4d99-93dc-534ea667e4a7",
                  "IdentifiedObject.name": "line98_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'66'"
                }
              ]
            },
            "line99": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ad630250-f55a-4abc-bcf0-868f299169cb",
              "IdentifiedObject.name": "line99",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.42792,
              "ACLineSegment.x": 17.501435999999998,
              "ACLineSegment.bch": 0.0001302247427011132,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch99'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a9afd86b-a37b-48ee-aa73-c63978eac58b",
                  "IdentifiedObject.name": "line99_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "151ebb21-5216-432e-b0de-66ed76c6f0f9",
                  "IdentifiedObject.name": "line99_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'66'"
                }
              ]
            },
            "line100": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d06daee3-05ff-4de1-8a6f-b8d78ea045d9",
              "IdentifiedObject.name": "line100",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.179208,
              "ACLineSegment.x": 41.51592,
              "ACLineSegment.bch": 0.0003035076664566267,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch100'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a3981513-3ea3-47bc-96c9-cf73d9f1773b",
                  "IdentifiedObject.name": "line100_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'62'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "37089c3b-700d-4d07-aebe-0bded384bda1",
                  "IdentifiedObject.name": "line100_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'66'"
                }
              ]
            },
            "line101": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "47e4fdeb-101c-4ea6-980d-4f560c2abdf8",
              "IdentifiedObject.name": "line101",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.913352,
              "ACLineSegment.x": 22.281480000000002,
              "ACLineSegment.bch": 0.0001627809283763915,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch101'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "811be1b6-a575-4208-9f30-edc249eebadc",
                  "IdentifiedObject.name": "line101_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'62'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "50e48b1c-350e-4534-8556-0eebc06bb3d5",
                  "IdentifiedObject.name": "line101_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'67'"
                }
              ]
            },
            "line103": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "4726bd63-96f3-454d-8750-388f489e0f44",
              "IdentifiedObject.name": "line103",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.265856,
              "ACLineSegment.x": 19.32966,
              "ACLineSegment.bch": 0.00014083175803402645,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch103'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d0540b59-e679-49fc-b250-95ffc76e956a",
                  "IdentifiedObject.name": "line103_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'66'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "202c22b5-68e6-473b-a8a3-7e1fba86ffab",
                  "IdentifiedObject.name": "line103_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'67'"
                }
              ]
            },
            "line104": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ef1b3e1c-aa08-4385-bca1-b9949407f083",
              "IdentifiedObject.name": "line104",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.642545,
              "ACLineSegment.x": 19.044,
              "ACLineSegment.bch": 0.0005360218441503885,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch104'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f6a5c94e-b31b-46b7-b202-ccdffa7b2812",
                  "IdentifiedObject.name": "line104_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'65'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c689880f-9e81-459a-bed8-cd54ccebc625",
                  "IdentifiedObject.name": "line104_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'68'"
                }
              ]
            },
            "line105": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "41dd1059-2a00-42f1-ab1e-2ae9bec63d4e",
              "IdentifiedObject.name": "line105",
              "Equipment.inService": true,
              "ACLineSegment.r": 16.073136,
              "ACLineSegment.x": 52.904232,
              "ACLineSegment.bch": 0.00037240075614366726,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch105'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "61722b55-7836-47af-83b0-e155e5a69cce",
                  "IdentifiedObject.name": "line105_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'47'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ad2539db-bc23-4f79-871f-279d4d2f0fd6",
                  "IdentifiedObject.name": "line105_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'69'"
                }
              ]
            },
            "line106": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "90e31e3e-dcf2-4ae0-96c8-97968970390f",
              "IdentifiedObject.name": "line106",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.689585,
              "ACLineSegment.x": 15.42564,
              "ACLineSegment.bch": 0.0017391304347826085,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch106'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7b9b752a-44a2-4abf-9d0f-afbe613ee08c",
                  "IdentifiedObject.name": "line106_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'49'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6b441544-79b4-45b9-9aef-d957ee4d9716",
                  "IdentifiedObject.name": "line106_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'69'"
                }
              ]
            },
            "line108": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d19c10e0-72f1-475e-bc9b-c70791c496cb",
              "IdentifiedObject.name": "line108",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.7132,
              "ACLineSegment.x": 24.18588,
              "ACLineSegment.bch": 0.000640621718126444,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch108'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3d8fb674-c88b-439e-acf7-1e25cc04ef0b",
                  "IdentifiedObject.name": "line108_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'69'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6de1b3e1-7f3c-42b9-957e-724451090460",
                  "IdentifiedObject.name": "line108_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'70'"
                }
              ]
            },
            "line109": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "24423085-30a6-4af1-8a50-c22454952b46",
              "IdentifiedObject.name": "line109",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.42087240000000004,
              "ACLineSegment.x": 78.36605999999999,
              "ACLineSegment.bch": 0.0005354967443814325,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch109'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bca5c273-4e9f-4ced-827a-43ab6281acbd",
                  "IdentifiedObject.name": "line109_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'24'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e12b041d-1cf1-4ea1-a42c-53a670346856",
                  "IdentifiedObject.name": "line109_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'70'"
                }
              ]
            },
            "line110": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b217e423-f525-4121-b504-31f0579d1427",
              "IdentifiedObject.name": "line110",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.6796807999999999,
              "ACLineSegment.x": 6.760619999999999,
              "ACLineSegment.bch": 4.610375971434572e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch110'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "54e08b98-7b22-4db3-afd8-722a604a1b11",
                  "IdentifiedObject.name": "line110_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'70'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "30a6e390-cd0b-425b-b912-85511e2e3c0c",
                  "IdentifiedObject.name": "line110_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'71'"
                }
              ]
            },
            "line111": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "017fe086-a430-498d-99be-e7d52555f278",
              "IdentifiedObject.name": "line111",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.293472000000001,
              "ACLineSegment.x": 37.32624,
              "ACLineSegment.bch": 0.0002562486872505776,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch111'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "74d30750-029f-41d4-88fc-6ab31636e3fc",
                  "IdentifiedObject.name": "line111_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'24'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "959458ff-9fd2-4ee3-add8-9844eda9e3eb",
                  "IdentifiedObject.name": "line111_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'72'"
                }
              ]
            },
            "line112": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "469346f9-6d98-4b52-8451-798484a7a943",
              "IdentifiedObject.name": "line112",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.493624,
              "ACLineSegment.x": 34.279199999999996,
              "ACLineSegment.bch": 0.00023335433732409155,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch112'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "916a1293-e42c-4c16-8272-bbf6e4e86e8a",
                  "IdentifiedObject.name": "line112_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'71'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e9259516-4b70-43a8-86cf-0ee286edb1ec",
                  "IdentifiedObject.name": "line112_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'72'"
                }
              ]
            },
            "line113": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "053b192b-f2f3-42af-b070-89112d42b013",
              "IdentifiedObject.name": "line113",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.6492103999999999,
              "ACLineSegment.x": 8.645976000000001,
              "ACLineSegment.bch": 6.185675278302877e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch113'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "cde9be6c-6fb4-47e7-9c9a-ef40bdd883a5",
                  "IdentifiedObject.name": "line113_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'71'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ef8c0532-7737-4862-8a6c-16b3d2ec0e76",
                  "IdentifiedObject.name": "line113_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'73'"
                }
              ]
            },
            "line114": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a80ba719-f668-447e-b9f3-9654c0a3e377",
              "IdentifiedObject.name": "line114",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.6366439999999995,
              "ACLineSegment.x": 25.195212,
              "ACLineSegment.bch": 0.00017685360218441503,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch114'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "960c42b0-8f21-4891-912a-7e376d607213",
                  "IdentifiedObject.name": "line114_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'70'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4842f4cf-42ac-49f1-adb8-4808fe777c98",
                  "IdentifiedObject.name": "line114_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'74'"
                }
              ]
            },
            "line115": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "e08628b2-bcc1-4cef-9be2-22c1bc87c723",
              "IdentifiedObject.name": "line115",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.150832,
              "ACLineSegment.x": 26.85204,
              "ACLineSegment.bch": 0.00018903591682419658,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch115'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7c836622-b0e1-4b7f-ad46-97bad42804d7",
                  "IdentifiedObject.name": "line115_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'70'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0c861936-a27f-40fc-abcc-14d5ba97e3ef",
                  "IdentifiedObject.name": "line115_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'75'"
                }
              ]
            },
            "line116": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "407244bb-e836-42f1-a3d7-756fbda58972",
              "IdentifiedObject.name": "line116",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.9641025,
              "ACLineSegment.x": 2.90421,
              "ACLineSegment.bch": 0.005208989708044528,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch116'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c1a74ba6-ae09-4790-9629-98ab37a58994",
                  "IdentifiedObject.name": "line116_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'69'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3bb73fd3-3ac6-443a-8a3a-ea0cb5f10080",
                  "IdentifiedObject.name": "line116_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'75'"
                }
              ]
            },
            "line117": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "92a56376-3281-4abb-bb97-6d1875b22430",
              "IdentifiedObject.name": "line117",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.342412,
              "ACLineSegment.x": 7.731863999999999,
              "ACLineSegment.bch": 5.429531611006091e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch117'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9f775b86-5e28-4cfb-a5d4-0831ca56bfa1",
                  "IdentifiedObject.name": "line117_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'74'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "28bca534-29c5-4785-8156-cff7c033eec6",
                  "IdentifiedObject.name": "line117_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'75'"
                }
              ]
            },
            "line118": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "2aa6a3cc-869e-4146-9b6f-fe052c673e03",
              "IdentifiedObject.name": "line118",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.455536,
              "ACLineSegment.x": 28.185119999999998,
              "ACLineSegment.bch": 0.0001932367149758454,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch118'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e5bd8a98-3f4b-44d7-a18e-5acb712ea453",
                  "IdentifiedObject.name": "line118_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'76'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "156ad6a6-5a52-45aa-a5e5-719acf0319c0",
                  "IdentifiedObject.name": "line118_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                }
              ]
            },
            "line119": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "fc0c8dc0-930f-4c0f-88ae-8dc2ffea3754",
              "IdentifiedObject.name": "line119",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.884596,
              "ACLineSegment.x": 19.23444,
              "ACLineSegment.bch": 0.0005450535601764335,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch119'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2799514c-50e4-4e7e-8a30-80410f35a5ad",
                  "IdentifiedObject.name": "line119_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'69'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "54526e6f-9b37-4f1a-95ba-1a22befc1eff",
                  "IdentifiedObject.name": "line119_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                }
              ]
            },
            "line120": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "54ee2b64-a5e0-4cf7-8bc4-d7d539b2de41",
              "IdentifiedObject.name": "line120",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.445444,
              "ACLineSegment.x": 38.068956,
              "ACLineSegment.bch": 0.00026139466498634737,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch120'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "cd9b9c69-b7a2-4a63-9b12-0838c0fe2c6c",
                  "IdentifiedObject.name": "line120_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'75'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fee6bd2b-f526-4484-bcfd-ba1a4850a617",
                  "IdentifiedObject.name": "line120_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                }
              ]
            },
            "line121": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b95c420e-795b-473f-887a-d87156f56598",
              "IdentifiedObject.name": "line121",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.7160544,
              "ACLineSegment.x": 2.361456,
              "ACLineSegment.bch": 6.637261079605125e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch121'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "32e284db-d51e-4c0c-a58a-60105408e33e",
                  "IdentifiedObject.name": "line121_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "26bce2a8-001c-4eb3-bcca-ba86ddf5d3f1",
                  "IdentifiedObject.name": "line121_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'78'"
                }
              ]
            },
            "line122": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a5786117-9a0d-4ffc-a1e9-c30f32e74f74",
              "IdentifiedObject.name": "line122",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.0398024,
              "ACLineSegment.x": 4.646736000000001,
              "ACLineSegment.bch": 3.4026465028355385e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch122'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bcc80bc4-0b22-4823-93a5-de8153b33021",
                  "IdentifiedObject.name": "line122_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'78'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6570197a-c367-4ea3-9b0f-2b36f52171ee",
                  "IdentifiedObject.name": "line122_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'79'"
                }
              ]
            },
            "line123": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "54f8a44e-2065-41d3-8cf4-d3a6b50d0a1f",
              "IdentifiedObject.name": "line123",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.23748,
              "ACLineSegment.x": 9.23634,
              "ACLineSegment.bch": 0.00024784709094727997,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch123'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9fcffc0f-4c9c-49b8-80a7-ee54ebcdfb95",
                  "IdentifiedObject.name": "line123_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "40b2ccd3-d60e-4a2f-9734-ec7462c95763",
                  "IdentifiedObject.name": "line123_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                }
              ]
            },
            "line124": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "37003080-4261-49b0-ac7e-cb33978f7a38",
              "IdentifiedObject.name": "line124",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.598936,
              "ACLineSegment.x": 19.996199999999998,
              "ACLineSegment.bch": 0.00011972274732199117,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch124'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1b56e24c-e1a4-4809-beda-525e45c36a8d",
                  "IdentifiedObject.name": "line124_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "32d512d5-58a5-49e5-a5c7-7d3a7157710e",
                  "IdentifiedObject.name": "line124_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                }
              ]
            },
            "line125": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "592cfae2-1b25-4f10-afb3-6010d9f6d809",
              "IdentifiedObject.name": "line125",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.9708639999999997,
              "ACLineSegment.x": 13.406976,
              "ACLineSegment.bch": 9.819365679479101e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch125'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b5765298-ca80-4e1f-9181-5c249f1ed68a",
                  "IdentifiedObject.name": "line125_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'79'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d140d32e-6c06-4b7d-be68-348601fac8ea",
                  "IdentifiedObject.name": "line125_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                }
              ]
            },
            "line126": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "81bbb0d2-dde0-4b01-91b4-4cbdee361c2d",
              "IdentifiedObject.name": "line126",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.0829375,
              "ACLineSegment.x": 24.043049999999997,
              "ACLineSegment.bch": 0.0006788489813064482,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch126'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "63866e47-3791-418d-9a7a-af46a468d60d",
                  "IdentifiedObject.name": "line126_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'68'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "80512ff9-60ef-4193-b01e-19867a917483",
                  "IdentifiedObject.name": "line126_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'81'"
                }
              ]
            },
            "line128": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b39455bc-59dc-4167-a900-ee63b703b36c",
              "IdentifiedObject.name": "line128",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.675112,
              "ACLineSegment.x": 16.244532,
              "ACLineSegment.bch": 0.00042921655114471743,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch128'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5ed84084-36e7-4b36-99bf-6b2661c9b54d",
                  "IdentifiedObject.name": "line128_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'77'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "199d180e-b721-46ff-89c2-dbf71b9ff1e8",
                  "IdentifiedObject.name": "line128_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'82'"
                }
              ]
            },
            "line129": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "af26ecf3-0651-4794-9f80-605ac30f01d4",
              "IdentifiedObject.name": "line129",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.132928,
              "ACLineSegment.x": 6.9796260000000006,
              "ACLineSegment.bch": 0.00019932787229573617,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch129'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1d98e132-f0ce-4edb-bbad-a31c0f6fa349",
                  "IdentifiedObject.name": "line129_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'82'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b05a6b53-68ee-4997-a889-eee642e4340f",
                  "IdentifiedObject.name": "line129_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'83'"
                }
              ]
            },
            "line130": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "46439717-8a89-47bc-bc6c-36f1d08504b1",
              "IdentifiedObject.name": "line130",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.9025,
              "ACLineSegment.x": 25.138080000000002,
              "ACLineSegment.bch": 0.00013547574039067423,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch130'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "54e01e84-888f-4694-80df-7294d0c862a5",
                  "IdentifiedObject.name": "line130_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'83'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "52bfa1e6-39ef-437f-b91c-dd4189f7c9c5",
                  "IdentifiedObject.name": "line130_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'84'"
                }
              ]
            },
            "line131": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c7e789d4-4b9a-4416-bc63-44d04232a8d0",
              "IdentifiedObject.name": "line131",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.18892,
              "ACLineSegment.x": 28.185119999999998,
              "ACLineSegment.bch": 0.00018273471959672334,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch131'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2df8d311-9042-47b0-adf2-e51515b09bd1",
                  "IdentifiedObject.name": "line131_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'83'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2984b689-2594-4fa2-8de2-9c8efa2e2a2e",
                  "IdentifiedObject.name": "line131_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'85'"
                }
              ]
            },
            "line132": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "3b7861c5-4168-4512-964a-a53fd55173be",
              "IdentifiedObject.name": "line132",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.751288,
              "ACLineSegment.x": 12.207204,
              "ACLineSegment.bch": 6.479731148918294e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch132'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f4f8eede-74b4-4551-8fa7-6ac2ddee5fd5",
                  "IdentifiedObject.name": "line132_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'84'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0d594662-bb31-4197-9a80-e1da656bd4c3",
                  "IdentifiedObject.name": "line132_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'85'"
                }
              ]
            },
            "line133": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "bfe956a8-2174-41d0-884d-9088a48f3cba",
              "IdentifiedObject.name": "line133",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.665400000000001,
              "ACLineSegment.x": 23.42412,
              "ACLineSegment.bch": 0.00014492753623188405,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch133'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5408023c-ad99-40dd-849f-da5f89efe173",
                  "IdentifiedObject.name": "line133_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'85'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "50c94685-8477-476a-949e-87bbf9433e70",
                  "IdentifiedObject.name": "line133_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'86'"
                }
              ]
            },
            "line134": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a3022d7e-95c2-4c19-ac65-2de9af426fd4",
              "IdentifiedObject.name": "line134",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.3856432,
              "ACLineSegment.x": 39.497256,
              "ACLineSegment.bch": 0.00023366939718546522,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch134'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b3aa28ab-3940-4ec9-bbb0-28b0a103f7f8",
                  "IdentifiedObject.name": "line134_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'86'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fcbcfe64-a974-454e-a1fd-4cd17dbb57a8",
                  "IdentifiedObject.name": "line134_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'87'"
                }
              ]
            },
            "line135": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "bbc10c97-3349-4545-903a-13d3d62e2c12",
              "IdentifiedObject.name": "line135",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.8088,
              "ACLineSegment.x": 19.424879999999998,
              "ACLineSegment.bch": 0.00014492753623188405,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch135'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "dfeb2438-e06b-42a3-8597-a8522e2ccb18",
                  "IdentifiedObject.name": "line135_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'85'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a3245e92-e852-400b-ac0a-3f5aef68f57d",
                  "IdentifiedObject.name": "line135_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'88'"
                }
              ]
            },
            "line136": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "0fa30259-6fb6-403b-b29f-64b22983aba0",
              "IdentifiedObject.name": "line136",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.551516,
              "ACLineSegment.x": 32.94612,
              "ACLineSegment.bch": 0.0002467968914093678,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch136'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1dfed1da-9cd4-42ef-bec6-8eb0ffb9ac4b",
                  "IdentifiedObject.name": "line136_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'85'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8df85b89-8222-428a-a5f5-850c23bcc6b8",
                  "IdentifiedObject.name": "line136_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'89'"
                }
              ]
            },
            "line137": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "14794e99-7e21-4cde-909f-e0623c203871",
              "IdentifiedObject.name": "line137",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.647116,
              "ACLineSegment.x": 13.559327999999999,
              "ACLineSegment.bch": 0.00010155429531611005,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch137'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "56ae50a6-3349-41b4-b1df-02806f860d79",
                  "IdentifiedObject.name": "line137_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'88'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6ddfbe6b-01e0-436f-8254-b628d0188d5a",
                  "IdentifiedObject.name": "line137_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'89'"
                }
              ]
            },
            "line138": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "e0b51767-d232-4f04-9645-7cddb1c4a502",
              "IdentifiedObject.name": "line138",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.864792,
              "ACLineSegment.x": 35.80272,
              "ACLineSegment.bch": 0.00027725267800882163,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch138'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "93af4257-f7c4-413e-829d-f38c5b7be1de",
                  "IdentifiedObject.name": "line138_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'89'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1267aa18-51d2-494c-9be8-3a3c224ffc9e",
                  "IdentifiedObject.name": "line138_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'90'"
                }
              ]
            },
            "line139": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "21975699-f734-49b5-b04e-6cd72f2094ae",
              "IdentifiedObject.name": "line139",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.532472,
              "ACLineSegment.x": 18.986867999999998,
              "ACLineSegment.bch": 0.0005566057550934677,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch139'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "29a770a1-0759-49d8-8159-094c5db37ee9",
                  "IdentifiedObject.name": "line139_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'89'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "094f4449-cb6a-4b8a-b92d-80ea60c67019",
                  "IdentifiedObject.name": "line139_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'90'"
                }
              ]
            },
            "line140": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "fdf402fd-3dd0-470d-adff-50c316590e4c",
              "IdentifiedObject.name": "line140",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.8371759999999995,
              "ACLineSegment.x": 15.920784,
              "ACLineSegment.bch": 0.00011237135055660574,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch140'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "862d03ba-015f-459d-a016-689086db631f",
                  "IdentifiedObject.name": "line140_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'90'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "25d7f4f4-a59f-4899-8f39-88002bf86205",
                  "IdentifiedObject.name": "line140_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'91'"
                }
              ]
            },
            "line141": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "376a6e21-93c1-4852-b39f-8451aad48b1b",
              "IdentifiedObject.name": "line141",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.885356,
              "ACLineSegment.x": 9.61722,
              "ACLineSegment.bch": 0.0002877546733879437,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch141'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4768e583-8c02-47e7-9a6b-b4680f35a862",
                  "IdentifiedObject.name": "line141_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'89'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8f8be419-05e1-4db4-8bac-11b1ae0a0683",
                  "IdentifiedObject.name": "line141_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                }
              ]
            },
            "line142": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ead6bf3d-b9b0-40c7-824c-3b2ba79ac854",
              "IdentifiedObject.name": "line142",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.484292,
              "ACLineSegment.x": 30.108563999999998,
              "ACLineSegment.bch": 0.00021739130434782607,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch142'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5e135b1a-906f-4d85-8eca-d0ee1e42b492",
                  "IdentifiedObject.name": "line142_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'89'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "289c4da5-60a3-489f-b45e-1cb8d2b67b90",
                  "IdentifiedObject.name": "line142_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                }
              ]
            },
            "line143": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c99efcb9-69c4-43e4-9321-a90af7c29f6b",
              "IdentifiedObject.name": "line143",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.370028,
              "ACLineSegment.x": 24.223968000000003,
              "ACLineSegment.bch": 0.00017160260449485402,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch143'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b0512576-da6b-4cef-b393-37c8459f07d5",
                  "IdentifiedObject.name": "line143_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'91'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "572f53e2-8bce-47f7-a9c1-24b676c33610",
                  "IdentifiedObject.name": "line143_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                }
              ]
            },
            "line144": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "9fe04a42-54be-44a9-8a02-2542b1ad4d81",
              "IdentifiedObject.name": "line144",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.913352,
              "ACLineSegment.x": 16.149312,
              "ACLineSegment.bch": 0.00011447174963243015,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch144'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c4d6312e-4ff8-4386-9612-271da303f439",
                  "IdentifiedObject.name": "line144_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6abf1dbe-6306-4b83-9da4-5107fba2a2b9",
                  "IdentifiedObject.name": "line144_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'93'"
                }
              ]
            },
            "line145": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "350a4fa5-973b-45cd-ab15-9d15c8901819",
              "IdentifiedObject.name": "line145",
              "Equipment.inService": true,
              "ACLineSegment.r": 9.160164,
              "ACLineSegment.x": 30.08952,
              "ACLineSegment.bch": 0.00021319050619617724,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch145'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b32a1f6b-9880-41c4-9387-bf8f5ce25b59",
                  "IdentifiedObject.name": "line145_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "76d0c17a-7dba-4c24-ae35-ef633fa471a6",
                  "IdentifiedObject.name": "line145_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'94'"
                }
              ]
            },
            "line146": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "e53076ac-c2cb-468f-8eea-056f3e012dba",
              "IdentifiedObject.name": "line146",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.246812,
              "ACLineSegment.x": 13.940208,
              "ACLineSegment.bch": 9.850871665616466e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch146'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ebe0f63a-e2c3-4f2f-92be-3d0c72cc46aa",
                  "IdentifiedObject.name": "line146_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'93'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a1271b75-5062-44f2-ac65-db2583017f2c",
                  "IdentifiedObject.name": "line146_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'94'"
                }
              ]
            },
            "line147": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5e983da0-bfb4-4696-828f-d4194e8fdf8a",
              "IdentifiedObject.name": "line147",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.513808,
              "ACLineSegment.x": 8.265096,
              "ACLineSegment.bch": 5.8286074354127284e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch147'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bc0972e0-ee90-464e-8224-ca2d4c03bf31",
                  "IdentifiedObject.name": "line147_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'94'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "52e3b34a-293b-4ddd-8510-1102f2e3fbcd",
                  "IdentifiedObject.name": "line147_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'95'"
                }
              ]
            },
            "line148": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "023ab081-b220-44b0-8876-e6e4c39f2b91",
              "IdentifiedObject.name": "line148",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.7796639999999995,
              "ACLineSegment.x": 34.66008,
              "ACLineSegment.bch": 0.0002593992858643142,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch148'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f877e707-1405-4528-8348-7d5bfdb8e1cc",
                  "IdentifiedObject.name": "line148_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5b644573-b564-4c49-aa9d-96e83086a11e",
                  "IdentifiedObject.name": "line148_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'96'"
                }
              ]
            },
            "line149": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b19539f2-8266-4cbb-b58a-d2ecb5f5a9a8",
              "IdentifiedObject.name": "line149",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.0851279999999996,
              "ACLineSegment.x": 10.09332,
              "ACLineSegment.bch": 0.0002856542743121193,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch149'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f7751223-e4c7-4550-a6db-a97f3785874c",
                  "IdentifiedObject.name": "line149_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'82'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "57e91a19-57e7-4c93-aa2c-a27d61c9a7a4",
                  "IdentifiedObject.name": "line149_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'96'"
                }
              ]
            },
            "line150": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "6decc31c-7dec-447f-876e-003876d37d3f",
              "IdentifiedObject.name": "line150",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.122836,
              "ACLineSegment.x": 16.549236,
              "ACLineSegment.bch": 0.00012077294685990337,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch150'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8189f1d1-5475-42f2-b64f-f54c368b28b4",
                  "IdentifiedObject.name": "line150_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'94'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "05d0a0d2-abcb-40b1-af35-e261ba06c700",
                  "IdentifiedObject.name": "line150_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'96'"
                }
              ]
            },
            "line151": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1d61f3e7-d755-438d-9ffe-a8edf5c8fa9e",
              "IdentifiedObject.name": "line151",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.485052,
              "ACLineSegment.x": 17.787096,
              "ACLineSegment.bch": 0.0001333753413148498,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch151'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f193778c-95a7-49f8-b335-01252cd859b4",
                  "IdentifiedObject.name": "line151_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ae3e0609-4411-409c-b1a5-9b5baa0dec5f",
                  "IdentifiedObject.name": "line151_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'97'"
                }
              ]
            },
            "line152": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d4bac4c7-90a3-4aa2-a853-5303adc7ee8d",
              "IdentifiedObject.name": "line152",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.532472,
              "ACLineSegment.x": 20.56752,
              "ACLineSegment.bch": 0.00015017853392144506,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch152'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "de1a53f0-207a-489e-9a1b-a4e485d47e97",
                  "IdentifiedObject.name": "line152_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ba4ec023-facb-4029-ad01-916fc3b628a9",
                  "IdentifiedObject.name": "line152_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'98'"
                }
              ]
            },
            "line153": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a1813d0b-ea8c-46e8-9ef0-d71931a510ba",
              "IdentifiedObject.name": "line153",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.645976000000001,
              "ACLineSegment.x": 39.230639999999994,
              "ACLineSegment.bch": 0.0002867044738500315,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch153'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b019722b-6248-47e0-8ec6-163ff21fce6a",
                  "IdentifiedObject.name": "line153_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'80'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f5d63dca-9921-46bd-bf54-a051211742be",
                  "IdentifiedObject.name": "line153_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'99'"
                }
              ]
            },
            "line154": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "fc987425-5d3e-45f5-afd6-6cd686396130",
              "IdentifiedObject.name": "line154",
              "Equipment.inService": true,
              "ACLineSegment.r": 12.340511999999999,
              "ACLineSegment.x": 56.17979999999999,
              "ACLineSegment.bch": 0.00024784709094727997,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch154'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "12e69913-0788-4ced-b8b8-a0405d349ccd",
                  "IdentifiedObject.name": "line154_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ac40dd6a-c3f9-4bae-88ba-82b141454ad9",
                  "IdentifiedObject.name": "line154_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                }
              ]
            },
            "line155": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a670b96b-e81b-4307-8efb-94b4b1f8d53a",
              "IdentifiedObject.name": "line155",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.3898319999999997,
              "ACLineSegment.x": 11.04552,
              "ACLineSegment.bch": 0.0003171602604494854,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch155'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "544828ba-81f5-45f7-bd77-7b37a111b4e2",
                  "IdentifiedObject.name": "line155_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'94'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "23c6de57-f96e-4177-8ddf-44156fc83d27",
                  "IdentifiedObject.name": "line155_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                }
              ]
            },
            "line156": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "653c7af1-6162-452f-ae49-d1a3f8b5ed44",
              "IdentifiedObject.name": "line156",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.256524,
              "ACLineSegment.x": 10.417068,
              "ACLineSegment.bch": 7.739970594412937e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch156'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9c1af103-7cfe-4656-8671-9d15dab50f28",
                  "IdentifiedObject.name": "line156_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'95'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "95aaa6a2-b4ca-4a11-a0d4-c2ca3738f9c1",
                  "IdentifiedObject.name": "line156_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'96'"
                }
              ]
            },
            "line157": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d09f3beb-2db9-46e1-8041-79a4011b7194",
              "IdentifiedObject.name": "line157",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.294612,
              "ACLineSegment.x": 16.853939999999998,
              "ACLineSegment.bch": 0.0001260239445494644,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch157'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "20512ddb-c8dd-490f-8c13-faaab9c04207",
                  "IdentifiedObject.name": "line157_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'96'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "65f72071-35a3-4cfa-90fc-f7abdbeee81a",
                  "IdentifiedObject.name": "line157_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'97'"
                }
              ]
            },
            "line158": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "380bf7fd-1ae8-4820-9ae7-77d62ad4ae21",
              "IdentifiedObject.name": "line158",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.560468,
              "ACLineSegment.x": 34.08876,
              "ACLineSegment.bch": 0.0002499474900231044,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch158'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "42f260d8-d2a4-4692-ba64-66ba1bba196c",
                  "IdentifiedObject.name": "line158_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'98'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e23f6c5e-236d-4472-9b5b-97960ab2e2c0",
                  "IdentifiedObject.name": "line158_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                }
              ]
            },
            "line159": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a0cd54c4-ca05-46d2-b172-64124958daa4",
              "IdentifiedObject.name": "line159",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.42792,
              "ACLineSegment.x": 15.482771999999999,
              "ACLineSegment.bch": 0.00011342155009451796,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch159'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9c104156-75c0-4304-8955-791ab1aa76b4",
                  "IdentifiedObject.name": "line159_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'99'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "258ac036-1df9-4692-b386-71030a42124f",
                  "IdentifiedObject.name": "line159_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                }
              ]
            },
            "line160": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "576d1141-5078-4540-8764-61a6792b2c5b",
              "IdentifiedObject.name": "line160",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.275188,
              "ACLineSegment.x": 24.033528,
              "ACLineSegment.bch": 0.00017223272421760134,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch160'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b79c44d9-8661-488e-840c-fd85f85c2111",
                  "IdentifiedObject.name": "line160_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6b6cef99-7628-40ff-b40b-a3b0deee3adf",
                  "IdentifiedObject.name": "line160_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'101'"
                }
              ]
            },
            "line161": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "98190aa2-f9fb-40e6-ba83-9bd1cc6ade9d",
              "IdentifiedObject.name": "line161",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.342412,
              "ACLineSegment.x": 10.645596,
              "ACLineSegment.bch": 7.687460617517329e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch161'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e948fa72-ca3f-47d6-9a09-acc4c62deecc",
                  "IdentifiedObject.name": "line161_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'92'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2841d218-68d6-4d50-b694-b7f1fdbaa0fd",
                  "IdentifiedObject.name": "line161_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'102'"
                }
              ]
            },
            "line162": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "dc9541e8-0558-4dd0-8993-fe461e737a61",
              "IdentifiedObject.name": "line162",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.684824,
              "ACLineSegment.x": 21.32928,
              "ACLineSegment.bch": 0.00015437933207309388,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch162'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9c1c4e6e-9c04-4bdc-ac71-ac4549dc6e98",
                  "IdentifiedObject.name": "line162_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'101'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "75b5e8bc-b89d-49c5-a3d5-cc51ec37b638",
                  "IdentifiedObject.name": "line162_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'102'"
                }
              ]
            },
            "line163": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "541e9efc-5a35-4691-ae83-1902bb337a7a",
              "IdentifiedObject.name": "line163",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.04704,
              "ACLineSegment.x": 9.998099999999999,
              "ACLineSegment.bch": 0.00028145347616047046,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch163'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "419c0c48-6faf-40df-9e7f-6592cae64df1",
                  "IdentifiedObject.name": "line163_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "af81b880-b235-4a25-95c6-4fc6757583db",
                  "IdentifiedObject.name": "line163_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'103'"
                }
              ]
            },
            "line164": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "79e92def-3998-473e-a978-d84b02090b57",
              "IdentifiedObject.name": "line164",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.588844,
              "ACLineSegment.x": 38.849759999999996,
              "ACLineSegment.bch": 0.000284078975005251,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch164'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "41fef2a5-293d-4dde-9564-4cf9784f5bbb",
                  "IdentifiedObject.name": "line164_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f4d6aae9-af28-41a6-89fb-d8e62cbca181",
                  "IdentifiedObject.name": "line164_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'104'"
                }
              ]
            },
            "line165": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "46e7e9a0-4c57-41f2-9ef9-ffa40b3192d1",
              "IdentifiedObject.name": "line165",
              "Equipment.inService": true,
              "ACLineSegment.r": 8.874504,
              "ACLineSegment.x": 30.165696,
              "ACLineSegment.bch": 0.00021371560596513336,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch165'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a3844f42-7bee-4a55-b7e4-62e5dd125174",
                  "IdentifiedObject.name": "line165_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'103'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "55e1e638-cda6-4c20-8b19-073fe203eac0",
                  "IdentifiedObject.name": "line165_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'104'"
                }
              ]
            },
            "line166": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c77efe0f-9634-4159-875d-bf728904eb9d",
              "IdentifiedObject.name": "line166",
              "Equipment.inService": true,
              "ACLineSegment.r": 10.18854,
              "ACLineSegment.x": 30.9465,
              "ACLineSegment.bch": 0.00021424070573408948,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch166'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "149cfd5d-0d86-40f3-8e61-41808978cf0f",
                  "IdentifiedObject.name": "line166_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'103'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f917541e-ece8-4227-bd2b-93d59a3ab828",
                  "IdentifiedObject.name": "line166_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'105'"
                }
              ]
            },
            "line167": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f02d3367-f9c1-4d4d-afb1-7097362a86d8",
              "IdentifiedObject.name": "line167",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.521619999999999,
              "ACLineSegment.x": 43.61076,
              "ACLineSegment.bch": 0.000325561856752783,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch167'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b9655837-695c-46bb-895a-4dcc71dd1562",
                  "IdentifiedObject.name": "line167_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'100'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7c5a7b00-e1cf-4fef-840c-b59008e65d72",
                  "IdentifiedObject.name": "line167_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'106'"
                }
              ]
            },
            "line168": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "eb6737b5-3253-4e24-856c-33ff340b579a",
              "IdentifiedObject.name": "line168",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.8929736,
              "ACLineSegment.x": 7.198632,
              "ACLineSegment.bch": 5.1774837219071627e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch168'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "21052b7d-0cd2-402a-aea5-16c617a20a38",
                  "IdentifiedObject.name": "line168_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'104'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fe164647-c14a-419c-b43a-52083e5e3588",
                  "IdentifiedObject.name": "line168_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'105'"
                }
              ]
            },
            "line169": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a4c9e785-f4e9-45ba-9249-65c42a0873cb",
              "IdentifiedObject.name": "line169",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.66616,
              "ACLineSegment.x": 10.417068,
              "ACLineSegment.bch": 7.529930686830498e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch169'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c24ec466-b3b9-491f-abc8-bd7e754fe22a",
                  "IdentifiedObject.name": "line169_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'105'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "2420bce1-92ad-4956-9ad3-1ec54060e9d5",
                  "IdentifiedObject.name": "line169_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'106'"
                }
              ]
            },
            "line170": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c71e5efb-5e70-43db-a76f-405f8f9e11c9",
              "IdentifiedObject.name": "line170",
              "Equipment.inService": true,
              "ACLineSegment.r": 10.09332,
              "ACLineSegment.x": 34.850519999999996,
              "ACLineSegment.bch": 0.00024784709094727997,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch170'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b6d8ef70-1e34-4ce3-9288-07059c3e8847",
                  "IdentifiedObject.name": "line170_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'105'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "07227ea6-4f9f-46c7-a038-7363c0a7d78b",
                  "IdentifiedObject.name": "line170_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'107'"
                }
              ]
            },
            "line171": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "c60af941-731a-49ec-8289-412680b9953d",
              "IdentifiedObject.name": "line171",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.970484,
              "ACLineSegment.x": 13.387932,
              "ACLineSegment.bch": 9.682839739550515e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch171'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "bff528ab-92c2-4422-99f7-1e84384b37a1",
                  "IdentifiedObject.name": "line171_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'105'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "46fdbd3b-35ec-4af2-95a9-70ba03628549",
                  "IdentifiedObject.name": "line171_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'108'"
                }
              ]
            },
            "line172": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "78982a91-0f6a-417e-95f9-7ae09adb76b6",
              "IdentifiedObject.name": "line172",
              "Equipment.inService": true,
              "ACLineSegment.r": 10.09332,
              "ACLineSegment.x": 34.850519999999996,
              "ACLineSegment.bch": 0.00024784709094727997,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch172'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d47b14ee-72e8-4771-a79d-c563481adfa8",
                  "IdentifiedObject.name": "line172_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'106'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3ac80655-3d27-42c4-a0cc-0d9a9919e00e",
                  "IdentifiedObject.name": "line172_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'107'"
                }
              ]
            },
            "line173": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "3a4434d9-9124-441a-82b6-b0c3fd1a434b",
              "IdentifiedObject.name": "line173",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.9996200000000002,
              "ACLineSegment.x": 5.484672,
              "ACLineSegment.bch": 3.990758244066372e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch173'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "15c0dcf7-2452-4ede-8063-df6432a63360",
                  "IdentifiedObject.name": "line173_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'108'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "21a92536-b445-437f-9f7f-7cce12e5e1b4",
                  "IdentifiedObject.name": "line173_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'109'"
                }
              ]
            },
            "line174": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1bac084e-853d-44e1-bfd6-d1139d95132b",
              "IdentifiedObject.name": "line174",
              "Equipment.inService": true,
              "ACLineSegment.r": 7.438586399999999,
              "ACLineSegment.x": 34.526771999999994,
              "ACLineSegment.bch": 0.00024207099348876285,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch174'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d0b9bcc5-02c5-4ec0-9331-50c4b8253e72",
                  "IdentifiedObject.name": "line174_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'103'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c09e3ffe-713f-41a8-8f33-8bf310a0ccbe",
                  "IdentifiedObject.name": "line174_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'110'"
                }
              ]
            },
            "line175": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "898f0360-44fd-4e4c-a949-e32a79ed2d3d",
              "IdentifiedObject.name": "line175",
              "Equipment.inService": true,
              "ACLineSegment.r": 5.294232,
              "ACLineSegment.x": 14.511528,
              "ACLineSegment.bch": 0.00010607015332913252,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch175'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ec7c539f-a418-46b0-bb75-b7a3bf5f6102",
                  "IdentifiedObject.name": "line175_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'109'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "e4fcf59f-679e-456b-a995-89846a2b05b4",
                  "IdentifiedObject.name": "line175_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'110'"
                }
              ]
            },
            "line176": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "e590aeda-3923-442c-99b0-d99fc6c6ed94",
              "IdentifiedObject.name": "line176",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.18968,
              "ACLineSegment.x": 14.378219999999999,
              "ACLineSegment.bch": 0.00010501995379122033,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch176'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ccf97040-7e26-44c5-991e-750c1030f7a7",
                  "IdentifiedObject.name": "line176_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'110'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8f7f2be1-578a-402e-87ee-57156648ab79",
                  "IdentifiedObject.name": "line176_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'111'"
                }
              ]
            },
            "line177": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "130ddb34-4589-41bb-988e-4aac16003def",
              "IdentifiedObject.name": "line177",
              "Equipment.inService": true,
              "ACLineSegment.r": 4.703868,
              "ACLineSegment.x": 12.18816,
              "ACLineSegment.bch": 0.000325561856752783,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch177'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "78ab9012-6db6-4dcb-a10e-459fc8388074",
                  "IdentifiedObject.name": "line177_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'110'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "67da9efc-4654-4422-961f-d5bd57599621",
                  "IdentifiedObject.name": "line177_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'112'"
                }
              ]
            },
            "line178": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1b5ee7e5-8eee-4cc4-926b-54f172d3067d",
              "IdentifiedObject.name": "line178",
              "Equipment.inService": true,
              "ACLineSegment.r": 1.7387171999999997,
              "ACLineSegment.x": 5.732244,
              "ACLineSegment.bch": 4.032766225582861e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch178'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c99ab543-8696-47c0-b34b-6f3e039cb40a",
                  "IdentifiedObject.name": "line178_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'17'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "132010cc-033c-4072-afcc-2fad606f4439",
                  "IdentifiedObject.name": "line178_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'113'"
                }
              ]
            },
            "line179": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ee00d87f-27d0-4443-bc1b-73c7e41f3ef2",
              "IdentifiedObject.name": "line179",
              "Equipment.inService": true,
              "ACLineSegment.r": 11.71206,
              "ACLineSegment.x": 38.65932,
              "ACLineSegment.bch": 0.00027200168031926063,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch179'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8ded9918-4cda-4786-b6b0-466f45098404",
                  "IdentifiedObject.name": "line179_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'32'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f9fa9932-4e25-4200-8054-ede2e1ca6c98",
                  "IdentifiedObject.name": "line179_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'113'"
                }
              ]
            },
            "line180": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "22a29a9e-b249-450d-8410-539c19b01995",
              "IdentifiedObject.name": "line180",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.57094,
              "ACLineSegment.x": 11.654928,
              "ACLineSegment.bch": 8.548624238605334e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch180'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f49e1b3d-da43-4ec9-aede-ea048c020a2a",
                  "IdentifiedObject.name": "line180_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'32'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4d0bcc18-b471-4131-964f-605f736ab6e0",
                  "IdentifiedObject.name": "line180_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'114'"
                }
              ]
            },
            "line181": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "5ea8592a-e2be-4406-86ed-562b951b3cf9",
              "IdentifiedObject.name": "line181",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.123216,
              "ACLineSegment.x": 14.111604,
              "ACLineSegment.bch": 0.00010354967443814325,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch181'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d2f05a75-241f-42e2-bf93-c721d7e06152",
                  "IdentifiedObject.name": "line181_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'27'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0b3e1ccb-6339-448a-a10a-1f9f09b65891",
                  "IdentifiedObject.name": "line181_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'115'"
                }
              ]
            },
            "line182": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "670f984b-6593-462b-a8a4-7a48c3133ce0",
              "IdentifiedObject.name": "line182",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.438012,
              "ACLineSegment.x": 1.980576,
              "ACLineSegment.bch": 1.4492753623188403e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch182'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "44aad3d7-ef58-4243-9ace-860e60dac635",
                  "IdentifiedObject.name": "line182_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'114'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c1e55023-5c10-45e1-b23e-793e6e2b22e5",
                  "IdentifiedObject.name": "line182_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'115'"
                }
              ]
            },
            "line183": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "2125ac2c-541f-4bb6-8e44-04a03fdfd1a2",
              "IdentifiedObject.name": "line183",
              "Equipment.inService": true,
              "ACLineSegment.r": 0.404685,
              "ACLineSegment.x": 4.8205124999999995,
              "ACLineSegment.bch": 0.00013778617937408108,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch183'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "61259f71-060e-4eec-a764-e7e30dc04c7b",
                  "IdentifiedObject.name": "line183_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'68'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "20939255-4cc0-4710-8cb1-35f95642cfab",
                  "IdentifiedObject.name": "line183_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'116'"
                }
              ]
            },
            "line184": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "27d22191-7fd8-428e-bd58-839db76f2a07",
              "IdentifiedObject.name": "line184",
              "Equipment.inService": true,
              "ACLineSegment.r": 6.265476,
              "ACLineSegment.x": 26.661600000000004,
              "ACLineSegment.bch": 0.00018798571728628437,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch184'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f8337544-0b6a-4e95-a375-d7b26ec7804c",
                  "IdentifiedObject.name": "line184_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "aa2ad485-9f4b-4f38-873d-caaa5eff10d6",
                  "IdentifiedObject.name": "line184_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'117'"
                }
              ]
            },
            "line185": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "50740b37-ff4f-4453-bd95-0c35dafcbbcc",
              "IdentifiedObject.name": "line185",
              "Equipment.inService": true,
              "ACLineSegment.r": 2.76138,
              "ACLineSegment.x": 9.160164,
              "ACLineSegment.bch": 6.290695232094097e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch185'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7db5c47f-f2c5-489c-911b-064575b0e7b3",
                  "IdentifiedObject.name": "line185_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'75'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "991d3058-6674-4071-b17c-8604b2fbd71f",
                  "IdentifiedObject.name": "line185_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'118'"
                }
              ]
            },
            "line186": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "4394120e-7c57-4687-a6e7-77f05164eb7f",
              "IdentifiedObject.name": "line186",
              "Equipment.inService": true,
              "ACLineSegment.r": 3.123216,
              "ACLineSegment.x": 10.359936,
              "ACLineSegment.bch": 7.120352867044737e-05,
              "Equipment.OperationalLimitSet": "OperationalLimitSet::'OpLimbranch186'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "f572b20b-f060-4fbe-9682-29cdca4b752f",
                  "IdentifiedObject.name": "line186_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'76'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "06584f4e-2737-48b0-8cfd-1e6f0f22a3b2",
                  "IdentifiedObject.name": "line186_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.ConnectivityNode": "ConnectivityNode::'118'"
                }
              ]
            },
            "l115": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "58fa5da9-ca78-405d-b23e-96e0ae383d36",
              "IdentifiedObject.name": "l115",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l115_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 400.0,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'3p_oh_al_acsr_477_3'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "83ff0e1e-3216-4c55-902a-20af0b85542f",
                  "IdentifiedObject.name": "l115_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'149d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_670.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "af361adb-91ed-448f-84f2-3d378798b61a",
                  "IdentifiedObject.name": "l115_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'1d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_910.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "5c66f0eb-c322-4caf-80ed-404623bfa975",
                  "IdentifiedObject.name": "l115_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "919af3c3-9af9-400f-8bdb-eea6cc3c8307",
                  "IdentifiedObject.name": "l115_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "e539e25d-eb3c-4df5-b45d-94d060f1084f",
                  "IdentifiedObject.name": "l115_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l1": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d229cb40-3886-403a-8b6f-b88ea10c43f2",
              "IdentifiedObject.name": "l1",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l1_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.175,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'10'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7fedd631-c922-483b-b7bf-98f990550746",
                  "IdentifiedObject.name": "l1_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.B",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'1d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "13ea5afd-122c-423d-a69c-66abea0a2758",
                  "IdentifiedObject.name": "l1_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.B",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'2d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "e476c275-e9be-44ac-8c76-5ff126931882",
                  "IdentifiedObject.name": "l1_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l2": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b880c247-aacf-4a04-969c-2fdfba4f5eed",
              "IdentifiedObject.name": "l2",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l2_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.25,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "42481f97-b18d-4093-a599-a11ea97a2c9a",
                  "IdentifiedObject.name": "l2_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'1d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "cd0a1b3e-27b6-47da-b618-98fc16eeb1d4",
                  "IdentifiedObject.name": "l2_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'3d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "3ab25de1-3aff-4d81-a97d-866fb49b2e05",
                  "IdentifiedObject.name": "l2_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l3": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "8c0444ab-c07b-44ba-b4a3-56f0acb7a5fb",
              "IdentifiedObject.name": "l3",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l3_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 300.0,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'3p_oh_al_other_3'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9e765939-9d1a-4a6c-93f1-262ec540e18a",
                  "IdentifiedObject.name": "l3_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'1d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_3000.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "940330f3-6a23-4f97-ae13-760a29c1543f",
                  "IdentifiedObject.name": "l3_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'7d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_3000.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "1c332f67-8ffe-4445-a767-155230bfb8f9",
                  "IdentifiedObject.name": "l3_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "c5762c77-9707-4ee4-952d-b0b26b672286",
                  "IdentifiedObject.name": "l3_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "0ea0f11e-7d9e-4f29-b76f-221189455a76",
                  "IdentifiedObject.name": "l3_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l4": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "bbc5bdf9-da60-4297-9159-32531ea6311b",
              "IdentifiedObject.name": "l4",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l4_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.2,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "6d81a0aa-be6d-439a-a3e5-71aa08ec6202",
                  "IdentifiedObject.name": "l4_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'3d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "69fb0ead-6365-4cd4-b4ce-daeddce67279",
                  "IdentifiedObject.name": "l4_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'4d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "82702825-ad9e-48b5-8b07-76281c852dd6",
                  "IdentifiedObject.name": "l4_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l5": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "18c1457c-29ca-408d-aa69-0d506ef4dc0c",
              "IdentifiedObject.name": "l5",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l5_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.325,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4fe1cf75-de80-4300-9241-ba7c229dfcbf",
                  "IdentifiedObject.name": "l5_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'3d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fdc417d4-8925-4e55-ab6b-27069b1aaabb",
                  "IdentifiedObject.name": "l5_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'5d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "11f7ea80-1e07-4b31-a56a-061278ea24fd",
                  "IdentifiedObject.name": "l5_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l6": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "3af779d0-d6de-416e-a917-23a9d16fb697",
              "IdentifiedObject.name": "l6",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l6_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.25,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b5bfe1df-3413-450e-98e6-c08288c10cba",
                  "IdentifiedObject.name": "l6_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'5d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "659f4f31-ab36-41b7-b5df-fc8e6429fc11",
                  "IdentifiedObject.name": "l6_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'6d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "fa2be8aa-6d88-47b9-a7ef-1ae4cd5fd43e",
                  "IdentifiedObject.name": "l6_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l7": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "6f481768-0753-4d0b-947a-ab17982d3dd8",
              "IdentifiedObject.name": "l7",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l7_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 200.0,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'3p_oh_al_other_3'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ed34cd08-a053-4135-a309-7c1eaf39ef2c",
                  "IdentifiedObject.name": "l7_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'7d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_3000.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "85254a45-2fa8-4e7e-a722-9d003475f685",
                  "IdentifiedObject.name": "l7_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'8d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_3000.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "b8041e21-dd0d-43fb-ab4e-15df1fe20671",
                  "IdentifiedObject.name": "l7_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "c347a316-12c8-4401-9e6c-7db04b04998a",
                  "IdentifiedObject.name": "l7_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "ab728cf6-4f1f-4c37-ae99-ae44b0cf10ce",
                  "IdentifiedObject.name": "l7_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l8": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "4dcc239b-11a1-432b-a888-1db751eeae5a",
              "IdentifiedObject.name": "l8",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l8_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.225,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'10'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "734ba96b-da93-4687-a84b-d56af8fa6d32",
                  "IdentifiedObject.name": "l8_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.B",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'8d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ef15293c-6cd5-487d-831c-4fd9d4640b5d",
                  "IdentifiedObject.name": "l8_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.B",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'12d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "469294ee-66e3-45e9-bd7f-201ab151665f",
                  "IdentifiedObject.name": "l8_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l9": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "db1ade01-e1c1-43f3-adb5-2867c879ddf7",
              "IdentifiedObject.name": "l9",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l9_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.225,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "17852237-1b0f-4f71-a3f5-b543ea9c74bd",
                  "IdentifiedObject.name": "l9_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'8d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ed451bcd-6b65-4af3-b883-a40f8c074e2e",
                  "IdentifiedObject.name": "l9_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'9d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "62a21f95-bafb-46ac-8343-cce689a8f817",
                  "IdentifiedObject.name": "l9_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l10": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "a3740d55-27d1-4130-be46-bc8336599aa5",
              "IdentifiedObject.name": "l10",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l10_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 300.0,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'3p_oh_al_acsr_477_3'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0d954a2c-e392-485e-b232-6462604098ef",
                  "IdentifiedObject.name": "l10_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'8d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_670.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fd7a756f-e058-4340-925a-90e55138ef9e",
                  "IdentifiedObject.name": "l10_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'13rd'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_670.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "f96adf3b-1c93-46ec-91ba-ef8be23d1b0b",
                  "IdentifiedObject.name": "l10_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "5b16a033-7477-434d-bbb9-f88d56ac23b6",
                  "IdentifiedObject.name": "l10_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "fe38a883-1d5a-4ded-b593-ecdcac77cbba",
                  "IdentifiedObject.name": "l10_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l11": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "75406f8d-d2dd-4cd1-9eaf-6d70ca802555",
              "IdentifiedObject.name": "l11",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l11_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.425,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "fa604862-29a1-4770-a761-76335b0977b4",
                  "IdentifiedObject.name": "l11_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'9d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ffe6ec15-fa5c-427f-95d1-8011f7f5bc00",
                  "IdentifiedObject.name": "l11_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'14d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "3ed687f1-d35d-42dd-878e-bc089ecb3578",
                  "IdentifiedObject.name": "l11_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l12": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d87cf08d-3c04-45e3-9370-71cf3e9fe09e",
              "IdentifiedObject.name": "l12",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l12_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.15,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "376cb344-a966-4186-8a38-c573f53d2621",
                  "IdentifiedObject.name": "l12_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'13rd'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "0b5c543b-2451-46cb-bda0-11f5ca21819b",
                  "IdentifiedObject.name": "l12_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'34d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "8b3c66d2-b47f-4371-8a5e-54546e0a134c",
                  "IdentifiedObject.name": "l12_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l13": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "db0e5c81-e99a-4a00-8d6b-072b60ad4551",
              "IdentifiedObject.name": "l13",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l13_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 825.0,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'3p_oh_al_other_3'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "a95ac02e-355a-4058-970d-5573ee0477b5",
                  "IdentifiedObject.name": "l13_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'13rd'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_3000.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7d259b22-5cde-4566-a8b1-6496dd4ec409",
                  "IdentifiedObject.name": "l13_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'18d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_3000.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "aa1e2c84-296e-4a59-bce3-68a0f68d76d7",
                  "IdentifiedObject.name": "l13_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "8ed8d36c-97d2-4329-a4c2-9eca8359923c",
                  "IdentifiedObject.name": "l13_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "6b14d9a8-ef7a-4ec6-bf76-f0d789342f7c",
                  "IdentifiedObject.name": "l13_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l14": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d694305a-c06d-4db8-b9f3-9ea24df0facb",
              "IdentifiedObject.name": "l14",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l14_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.25,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "285d16d4-4849-4010-970f-46d6a9110941",
                  "IdentifiedObject.name": "l14_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'14d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "dd4f2b51-a2dc-453e-b83d-d39de9e0e6a5",
                  "IdentifiedObject.name": "l14_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'11d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "4ec29e83-a85e-4df9-974f-2bcd38d862eb",
                  "IdentifiedObject.name": "l14_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l15": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7681e665-b50c-4e7e-b4bd-57cc40d0ab7f",
              "IdentifiedObject.name": "l15",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l15_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.25,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "73735761-158b-429f-baa8-963440e3cb1c",
                  "IdentifiedObject.name": "l15_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'14d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "701f5333-bb1c-4874-ac85-21ef6c71cbb5",
                  "IdentifiedObject.name": "l15_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'10d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "dbf76481-d6a1-49fc-8d74-b3bd3ed63182",
                  "IdentifiedObject.name": "l15_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l16": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "387b097f-5724-4264-866b-4c1e909e1b02",
              "IdentifiedObject.name": "l16",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l16_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.375,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ee7aa764-6bd5-4f2f-a898-06e8526353b6",
                  "IdentifiedObject.name": "l16_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ede69a11-1160-4c6c-a278-b61fefe4d552",
                  "IdentifiedObject.name": "l16_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'16d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "5eac7527-82e9-435d-ac70-0a20990311b7",
                  "IdentifiedObject.name": "l16_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l17": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "d84a9442-5eab-4a06-991b-2a7179a384de",
              "IdentifiedObject.name": "l17",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l17_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.35,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "be298600-db9f-4b63-b698-ea4036b416cd",
                  "IdentifiedObject.name": "l17_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5f149850-7fb6-4071-aed3-a17bfd295203",
                  "IdentifiedObject.name": "l17_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'17d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "73bc13f8-fc18-42c0-8768-4afe62722498",
                  "IdentifiedObject.name": "l17_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l18": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "74828f61-6e66-4fa0-8d80-1c7d5ca44bfb",
              "IdentifiedObject.name": "l18",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l18_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.25,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "56c4718c-7f48-46d6-a8c0-f24e1042183e",
                  "IdentifiedObject.name": "l18_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'18d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d8544884-fe2f-482e-8125-f18f46c1e292",
                  "IdentifiedObject.name": "l18_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'19d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "c2e8df2d-33e5-4b22-8451-92675ceac567",
                  "IdentifiedObject.name": "l18_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l19": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1d8b8432-d0d1-416c-b814-5756ceb94fee",
              "IdentifiedObject.name": "l19",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l19_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.3,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ccdec216-6667-4c5c-a48d-086621b1b654",
                  "IdentifiedObject.name": "l19_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'18d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1266bcf8-befe-4252-ac2b-34180a7b7cb0",
                  "IdentifiedObject.name": "l19_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'21d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "7bca32ec-8a8f-4811-86ef-7f847334eb37",
                  "IdentifiedObject.name": "l19_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "4b2252f4-2630-4715-9843-65593f0cf9c8",
                  "IdentifiedObject.name": "l19_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "ef19d114-e4ad-475c-8b46-f2842784a8eb",
                  "IdentifiedObject.name": "l19_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l20": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "21ab0e6d-c0a3-48ce-9596-09267bd3a7ad",
              "IdentifiedObject.name": "l20",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l20_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.325,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4a5adbea-b86b-470b-9c55-52133ab8204d",
                  "IdentifiedObject.name": "l20_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'19d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "38da751a-a1f7-4aae-aed0-d118928ea5b5",
                  "IdentifiedObject.name": "l20_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'20d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "b4364fc2-4708-4063-83c1-67bcb46e222d",
                  "IdentifiedObject.name": "l20_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l21": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "b4406326-f4dc-49f2-a60d-8f7340dc1fd8",
              "IdentifiedObject.name": "l21",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l21_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.525,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'10'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4d252c75-dd23-4298-b423-322bb090b0e9",
                  "IdentifiedObject.name": "l21_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.B",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'21d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5045ec28-e3bb-4e96-95fc-a6aaf58debbf",
                  "IdentifiedObject.name": "l21_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.B",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'22d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "0e5c05ae-e0e7-4c8c-aa09-f01845430d3c",
                  "IdentifiedObject.name": "l21_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l22": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "677aa175-42ce-4549-8bcd-d53a319aa5d5",
              "IdentifiedObject.name": "l22",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l22_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.25,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9339237d-c817-47f5-99b2-dd07b689b1d6",
                  "IdentifiedObject.name": "l22_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'21d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "163faaf9-9926-4452-aa1b-3055820cee8b",
                  "IdentifiedObject.name": "l22_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "dc963358-4ed7-4983-a53e-eca93d8a4771",
                  "IdentifiedObject.name": "l22_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "35887d07-916b-4364-93cb-5d19cc2fa068",
                  "IdentifiedObject.name": "l22_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "582e6d85-416b-4273-adbf-969fa3a7517b",
                  "IdentifiedObject.name": "l22_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l23": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "af0cffec-ed6a-4998-90d4-2d5760096ca2",
              "IdentifiedObject.name": "l23",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l23_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.55,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c3f97206-8ad5-4f73-9181-1c43cc644eab",
                  "IdentifiedObject.name": "l23_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8f89f724-5986-4590-8564-f20fbd8f50e1",
                  "IdentifiedObject.name": "l23_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'24d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "a823f70d-4060-4c2d-a661-25e1aaa90a85",
                  "IdentifiedObject.name": "l23_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l24": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f91a1b41-c442-4dd2-a983-c7abb853cd82",
              "IdentifiedObject.name": "l24",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l24_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.275,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "28d46d86-81ee-4042-a761-65fec1ec6abb",
                  "IdentifiedObject.name": "l24_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'23d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3fb58d8e-3b5a-4930-885e-1c7dedb1a02a",
                  "IdentifiedObject.name": "l24_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'25d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "4b8d390a-15fc-4f5d-9c4a-3ec5060eb9b7",
                  "IdentifiedObject.name": "l24_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "07afc463-96cd-45f5-aa43-ea856b3b6a9d",
                  "IdentifiedObject.name": "l24_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "cadfb929-7420-488d-99ae-8f31f02e78c5",
                  "IdentifiedObject.name": "l24_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l25": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "fc5c3a95-85f2-4e38-918d-05e6b9ea804b",
              "IdentifiedObject.name": "l25",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l25_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.35,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'7'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ce2e40c8-6a61-4a9e-80c6-fe4f5ef3388d",
                  "IdentifiedObject.name": "l25_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.AC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'25d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_100.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "29393a0d-e61f-4e73-a396-6b3cb45cb1fe",
                  "IdentifiedObject.name": "l25_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.AC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'26d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_100.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "210f0ba1-b32c-492f-9252-c7dad3075b40",
                  "IdentifiedObject.name": "l25_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "abfb84a7-0293-47ad-8be2-6a394c1d78f0",
                  "IdentifiedObject.name": "l25_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 2
                }
              ]
            },
            "l26": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "19f4a18c-9348-41b0-8b78-484dce1ee4c2",
              "IdentifiedObject.name": "l26",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l26_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.2,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "76dc1cb0-66e0-443c-9194-367c7713d949",
                  "IdentifiedObject.name": "l26_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'25d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "b347ab88-3351-4de4-b9a0-b76a79ccd2dc",
                  "IdentifiedObject.name": "l26_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'28d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "fb25a5e0-ccc4-4f83-a849-fc7bd24aa991",
                  "IdentifiedObject.name": "l26_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "5025e6af-21ac-4bd3-9e15-ffc6de3190b3",
                  "IdentifiedObject.name": "l26_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "626e95e0-b882-4b53-9e8f-9a4bdcaa0993",
                  "IdentifiedObject.name": "l26_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l27": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "ea7a55c5-4595-4ce8-a909-593b17e7ef0f",
              "IdentifiedObject.name": "l27",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l27_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.275,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'7'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7798a049-ca2d-4a1e-9e28-760ba89d4d01",
                  "IdentifiedObject.name": "l27_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.AC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'26d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_100.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "5235ec6e-89d5-4304-ad83-18798365cadb",
                  "IdentifiedObject.name": "l27_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.AC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'27d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_100.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "4aa09b13-6460-49c7-8bdf-4f4efcf66538",
                  "IdentifiedObject.name": "l27_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "5a79bd16-18f4-496b-a5db-3ae093d80c38",
                  "IdentifiedObject.name": "l27_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 2
                }
              ]
            },
            "l28": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "04e34b9a-3fba-42ee-864d-adebf0ab4582",
              "IdentifiedObject.name": "l28",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l28_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.225,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "ae0decc4-171c-4422-ba03-ab1719921cb1",
                  "IdentifiedObject.name": "l28_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'26d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "dcb18d9c-8d50-43da-9cb5-4780b98d53aa",
                  "IdentifiedObject.name": "l28_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'31d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "ba4fd53e-33ae-468f-8475-eb8617297629",
                  "IdentifiedObject.name": "l28_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l29": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7ccbba1e-95cc-4472-bbbe-b6f9087a9cd6",
              "IdentifiedObject.name": "l29",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l29_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.5,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'9'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "8f15a7e2-0c48-4143-880f-aa4cdf472f80",
                  "IdentifiedObject.name": "l29_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'27d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c223bcfb-a7df-41aa-8956-d629767038ba",
                  "IdentifiedObject.name": "l29_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.A",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'33d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "f1d25672-e04b-48d6-8a28-39f736e81ba6",
                  "IdentifiedObject.name": "l29_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l30": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "f2e9a77b-90e2-4a3e-9eae-e187cbfbe05b",
              "IdentifiedObject.name": "l30",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l30_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.3,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "09668bdc-5710-41ab-8f50-70be3c378783",
                  "IdentifiedObject.name": "l30_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'28d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "9cf36dd9-344f-44dc-9d19-c42bf3943087",
                  "IdentifiedObject.name": "l30_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'29d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "61d04342-32f5-4e8f-ab23-06a17c824a86",
                  "IdentifiedObject.name": "l30_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "9e1ba78d-040f-4aa1-a385-45403c7e7b39",
                  "IdentifiedObject.name": "l30_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "e6e0bce5-f731-4ef2-b5f8-bbee699aa7c5",
                  "IdentifiedObject.name": "l30_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l31": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "7bd95958-969f-404e-8904-b54fc63d9523",
              "IdentifiedObject.name": "l31",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l31_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.35,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "4c314471-04b0-496f-b926-d3255eea9030",
                  "IdentifiedObject.name": "l31_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'29d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "c4ebf972-b3f7-47d7-ad0e-f5122e800287",
                  "IdentifiedObject.name": "l31_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'30d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "5ef3e8e0-17cd-4416-9bda-df3b17043dc5",
                  "IdentifiedObject.name": "l31_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "ca3b353e-3c59-4b7b-942f-8c639244dc00",
                  "IdentifiedObject.name": "l31_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "a51164ce-8d4b-49cc-ad5d-a3d0beb6f7a9",
                  "IdentifiedObject.name": "l31_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l32": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "75999a71-2780-4584-b4ca-c34080e12ff6",
              "IdentifiedObject.name": "l32",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l32_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.2,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'2'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "d7958597-8799-4fd3-b56d-cb993cda5e32",
                  "IdentifiedObject.name": "l32_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'30d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "35ff4aed-0021-4670-b62b-32768f33688e",
                  "IdentifiedObject.name": "l32_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.ABC",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'250d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_150.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "e68f7afe-4292-479e-b4c5-c3d4c34f5bc4",
                  "IdentifiedObject.name": "l32_A",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.A",
                  "ACLineSegmentPhase.sequenceNumber": 1
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "a3547574-7700-42fd-86b0-c2805afe7987",
                  "IdentifiedObject.name": "l32_B",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.B",
                  "ACLineSegmentPhase.sequenceNumber": 2
                },
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "1dc051fa-90fe-45af-98fe-a4bb73c5e9f1",
                  "IdentifiedObject.name": "l32_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 3
                }
              ]
            },
            "l33": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "95176b06-2252-476c-99fd-6980fa36a4b4",
              "IdentifiedObject.name": "l33",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l33_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.3,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "1465bfa0-70b7-4773-a9b1-2dbaed7b0a3a",
                  "IdentifiedObject.name": "l33_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'31d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "7cafaa49-de96-47cb-9802-1cd3c449ba93",
                  "IdentifiedObject.name": "l33_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'32d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "a5f11e8c-3451-4d9d-a530-07a43da9d83e",
                  "IdentifiedObject.name": "l33_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l34": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "1667ba36-0fc6-4490-8140-951b39ddb881",
              "IdentifiedObject.name": "l34",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l34_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.1,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'11'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "12bcf5c8-7ad0-4e37-a888-e45fc1338e4a",
                  "IdentifiedObject.name": "l34_T1",
                  "ACDCTerminal.sequenceNumber": 1,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'34d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                },
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "275beafb-61c5-4f0c-ae3d-1f57d6ca6c9a",
                  "IdentifiedObject.name": "l34_T2",
                  "ACDCTerminal.sequenceNumber": 2,
                  "Terminal.phases": "PhaseCode.C",
                  "Terminal.ConnectivityNode": "ConnectivityNode::'15d'",
                  "ACDCTerminal.OperationalLimitSet": "OperationalLimitSet::'OpLimI_80.0_600.0'"
                }
              ],
              "ACLineSegment.ACLineSegmentPhase": [
                {
                  "Ravens.cimObjectType": "ACLineSegmentPhase",
                  "IdentifiedObject.mRID": "d34ad24f-16b5-4ab4-8723-10d253e61e45",
                  "IdentifiedObject.name": "l34_C",
                  "ACLineSegmentPhase.phase": "SinglePhaseKind.C",
                  "ACLineSegmentPhase.sequenceNumber": 1
                }
              ]
            },
            "l35": {
              "Ravens.cimObjectType": "ACLineSegment",
              "IdentifiedObject.mRID": "13af2ea7-6192-4598-a399-bc54f883ecd3",
              "IdentifiedObject.name": "l35",
              "Equipment.inService": true,
              "PowerSystemResource.Location": "Location::'l35_Location'",
              "ConductingEquipment.BaseVoltage": "BaseVoltage::'BaseV_4.16'",
              "Conductor.length": 0.65,
              "ACLineSegment.PerLengthImpedance": "PerLengthPhaseImpedance::'8'",
              "ConductingEquipment.Terminals": [
                {
                  "Ravens.cimObjectType": "Terminal",
                  "IdentifiedObject.mRID": "3cd594d4-0909-4f18-955b-fc447e449e73",
                  "IdentifiedObject.name": "l35_T1",
