<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Getting Started · PowerModelsITD.jl</title><meta name="title" content="Getting Started · PowerModelsITD.jl"/><meta property="og:title" content="Getting Started · PowerModelsITD.jl"/><meta property="twitter:title" content="Getting Started · PowerModelsITD.jl"/><meta name="description" content="Documentation for PowerModelsITD.jl."/><meta property="og:description" content="Documentation for PowerModelsITD.jl."/><meta property="twitter:description" content="Documentation for PowerModelsITD.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsITD.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../index.html">PowerModelsITD.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li class="is-active"><a class="tocitem" href="quickguide.html">Getting Started</a><ul class="internal"><li><a class="tocitem" href="#Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)"><span>Running Integrated Transmission-Distribution Optimal Power Flow (OPFITD)</span></a></li><li><a class="tocitem" href="#Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems"><span>Running Integrated Transmission-Distribution Optimal Power Flow (OPFITD) with Multiple Distribution Systems</span></a></li><li><a class="tocitem" href="#Parsing-files"><span>Parsing files</span></a></li><li><a class="tocitem" href="#Getting-Results"><span>Getting Results</span></a></li><li><a class="tocitem" href="#Running-Multinetwork-(mn)-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems-(ms)"><span>Running Multinetwork (mn) Integrated Transmission-Distribution Optimal Power Flow (OPFITD) with Multiple Distribution Systems (ms)</span></a></li><li><a class="tocitem" href="#Accessing-Different-Formulations"><span>Accessing Different Formulations</span></a></li><li><a class="tocitem" href="#Examples"><span>Examples</span></a></li></ul></li><li><a class="tocitem" href="fileformat.html">File Formats</a></li><li><a class="tocitem" href="formulations.html">Formulations</a></li><li><a class="tocitem" href="storage.html">Storage</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/BeginnersGuide.html">Beginners Guide</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/base.html">Base</a></li><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/formulations.html">Formulations</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li><li><a class="tocitem" href="../reference/objectives.html">Objectives</a></li><li><a class="tocitem" href="../reference/constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="quickguide.html">Getting Started</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="quickguide.html">Getting Started</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/lanl-ansi/PowerModelsITD.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/lanl-ansi/PowerModelsITD.jl/blob/main/docs/src/manual/quickguide.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Quick-Start-Guide"><a class="docs-heading-anchor" href="#Quick-Start-Guide">Quick Start Guide</a><a id="Quick-Start-Guide-1"></a><a class="docs-heading-anchor-permalink" href="#Quick-Start-Guide" title="Permalink"></a></h1><h2 id="Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)"><a class="docs-heading-anchor" href="#Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)">Running Integrated Transmission-Distribution Optimal Power Flow (OPFITD)</a><a id="Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-1"></a><a class="docs-heading-anchor-permalink" href="#Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)" title="Permalink"></a></h2><p>Once PowerModelsITD.jl is installed, Ipopt is installed, and network data files for the transmission system, distribution system(s), and boundary linking (<em>e.g.</em>, <code>&quot;case5_withload.m&quot;</code>, <code>&quot;case3_unbalanced.dss</code>, <code>&quot;case5_case3_unbal.json&quot;</code> in the package folder under <code>./test/data</code>) have been acquired, an Integrated Transmission-Distribution (ITD) AC Optimal Power Flow can be executed as follows,</p><pre><code class="language-julia hljs">using PowerModelsITD
using Ipopt

pmitd_type = NLPowerModelITD{ACPPowerModel, ACPUPowerModel} # define the formulation type.

result = solve_opfitd(&quot;case5_withload.m&quot;, &quot;case3_unbalanced.dss&quot;, &quot;case5_case3_unbal.json&quot;, pmitd_type, Ipopt.Optimizer)</code></pre><h2 id="Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems"><a class="docs-heading-anchor" href="#Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems">Running Integrated Transmission-Distribution Optimal Power Flow (OPFITD) with Multiple Distribution Systems</a><a id="Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems-1"></a><a class="docs-heading-anchor-permalink" href="#Running-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems" title="Permalink"></a></h2><p>The snippet shown below demonstrates how to run an OPFITD with multiple (different) distribution systems connected to different transmission system buses. In summary, the distribution system files need to be passed as a <code>Vector</code> of files, and the corresponding boundaries must be defined in the boundary linking file. For the following snippet, assume we have access to <code>./test/data</code> to get the respective files.</p><pre><code class="language-julia hljs">using PowerModelsITD
using Ipopt

# Files
pm_file = &quot;case5_with2loads.m&quot;
pmd_file1 = &quot;case3_unbalanced.dss&quot;
pmd_file2 = &quot;case3_balanced.dss&quot;
boundary_file = &quot;case5_case3x2_unbal_bal.json&quot;

pmd_files = [pmd_file1, pmd_file2] # create a vector of distribution system files.

pmitd_type = NLPowerModelITD{ACPPowerModel, ACPUPowerModel} # define the formulation type.

result = solve_opfitd(pm_file, pmd_files, boundary_file, pmitd_type, Ipopt.Optimizer)</code></pre><h2 id="Parsing-files"><a class="docs-heading-anchor" href="#Parsing-files">Parsing files</a><a id="Parsing-files-1"></a><a class="docs-heading-anchor-permalink" href="#Parsing-files" title="Permalink"></a></h2><p>To parse the respective files into PowerModelsITD.jl, use the <a href="../reference/data_models.html#PowerModelsITD.parse_files"><code>parse_files</code></a> command</p><pre><code class="language-julia hljs">pmitd_data = parse_files(pm_file, pmd_file, boundary_file) # single distribution system file.</code></pre><p>To parse for a model with multiple distribution system files, just pass the distribution system argument as a vector of files, as seen below.</p><pre><code class="language-julia hljs">pmd_files = [pmd_file1, pmd_file2]
pmitd_data = parse_files(pm_file, pmd_files, boundary_file) # vector of multiple distribution system files.</code></pre><h2 id="Getting-Results"><a class="docs-heading-anchor" href="#Getting-Results">Getting Results</a><a id="Getting-Results-1"></a><a class="docs-heading-anchor-permalink" href="#Getting-Results" title="Permalink"></a></h2><p>The <code>solve_</code> commands in PowerModelsITD.jl return detailed results data in the form of a dictionary. This dictionary can be saved for further processing as follows,</p><pre><code class="language-julia hljs">result = solve_opfitd(pmitd_data, NLPowerModelITD{ACPPowerModel, ACPUPowerModel}, Ipopt.Optimizer)</code></pre><p><strong>Note</strong>: the function <code>solve_opfitd(...)</code> does <strong>not</strong> neccessarily needs for the data to be parsed (i.e., <code>parse_files(...)</code>). The user can pass directly the files of the problem to the <code>solve_opfitd(...)</code> function, as seen previously.</p><p>Alternatively, you can use the function <code>solve_model(...)</code> and specify the build method, in this case <code>build_opfitd</code>:</p><pre><code class="language-julia hljs">result = solve_model(pmitd_data, NLPowerModelITD{ACPPowerModel, ACPUPowerModel}, Ipopt.Optimizer, build_opfitd)</code></pre><h2 id="Running-Multinetwork-(mn)-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems-(ms)"><a class="docs-heading-anchor" href="#Running-Multinetwork-(mn)-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems-(ms)">Running Multinetwork (mn) Integrated Transmission-Distribution Optimal Power Flow (OPFITD) with Multiple Distribution Systems (ms)</a><a id="Running-Multinetwork-(mn)-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems-(ms)-1"></a><a class="docs-heading-anchor-permalink" href="#Running-Multinetwork-(mn)-Integrated-Transmission-Distribution-Optimal-Power-Flow-(OPFITD)-with-Multiple-Distribution-Systems-(ms)" title="Permalink"></a></h2><p>The snippet shown below demonstrates how to run a multinetwork (mn) OPFITD with multiple distribution systems (ms) connected to different transmission system buses. As seen previously, the distribution system files need to be passed as a <code>Vector</code> of files, and the corresponding boundaries are defined in the boundary linking file. To run a <strong>multinetwork</strong> problem, time series values can be defined inside the <em>opendss</em> file(s) that represent the distribution system(s). Some important things to remember are:</p><ul><li><p>The time series values can be defined in a <code>.csv</code> file that is called inside the <em>opendss</em> file(s).</p></li><li><p>When the data is parsed, the transmission system will be automatically <strong>replicated</strong> to the number of time series values available in the <em>opendss</em> file(s).</p></li><li><p>If data in the transmission system need to be modified for different time steps, the data can be modified after the parsing process is done.</p></li><li><p>Remember to run the special multinetwork function or build function (i.e., <code>solve_mn_opfitd(...)</code> or <code>solve_model(..., build_mn_opfitd)</code>).</p></li></ul><p>For the following snippet, assume we have access to <code>./test/data</code> to get the respective files.</p><pre><code class="language-julia hljs">using PowerModelsITD
using Ipopt

# Files
pm_file = &quot;case5_with2loads.m&quot;
pmd_file = &quot;case3_unbalanced_withoutgen_mn.dss&quot;
boundary_file = &quot;case5_case3x2.json&quot;

pmd_files = [pmd_file, pmd_file] # create a vector of distribution system files.

pmitd_type = NLPowerModelITD{ACPPowerModel, ACPUPowerModel} # define the formulation type.

result = solve_mn_opfitd(pm_file, pmd_files, boundary_file, pmitd_type, Ipopt.Optimizer; auto_rename=true)
</code></pre><p><strong><em>Important Note</em></strong>: If you examine the file <code>case3_unbalanced_withoutgen_mn.dss</code> in detail, you will notice how time series power values are defined inside the <em>opendss</em> file as <code>New Loadshape.ls1 pmult=(file=load_profile.csv)</code>, and then the load models are defined with parameters <code>model=1 daily=ls1</code>. This definition is sufficient for PowerModelsITD.jl to understand that this is a multinetwork problem. If you examine the content of the <code>load_profile.csv</code> file, you will notice that there are 4 time steps. This will cause the transmission, distribution, and boundary data to be replicated x4 (i.e., 4 times) while it is parsed to represent the overall problem.</p><p><strong><em>Note</em></strong>: The <code>auto_rename=true</code> option used in this example will be explained in later documentation.</p><h2 id="Accessing-Different-Formulations"><a class="docs-heading-anchor" href="#Accessing-Different-Formulations">Accessing Different Formulations</a><a id="Accessing-Different-Formulations-1"></a><a class="docs-heading-anchor-permalink" href="#Accessing-Different-Formulations" title="Permalink"></a></h2><p>There is a diverse number of formulations that can be used to solve the <code>OPFITD</code>, <code>PFITD</code>, and other problem specifications. These can be found in <code>types.jl</code>. A non-exhaustive list of the supported formulations is presented below.</p><ul><li><a href="../reference/formulations.html#PowerModelsITD.NLPowerModelITD"><code>NLPowerModelITD{ACPPowerModel, ACPUPowerModel}</code></a> indicates an AC to AC formulation in polar coordinates.</li><li><a href="../reference/formulations.html#PowerModelsITD.NLPowerModelITD"><code>NLPowerModelITD{ACRPowerModel, ACRUPowerModel}</code></a> indicates an AC to AC formulation in rectangular coordinates.</li><li><a href="../reference/formulations.html#PowerModelsITD.LPowerModelITD"><code>LPowerModelITD{NFAPowerModel, NFAUPowerModel}</code></a> indicates a linear network active power flow to network active power flow formulation.</li><li><a href="../reference/formulations.html#PowerModelsITD.IVRPowerModelITD"><code>IVRPowerModelITD{IVRPowerModel, IVRUPowerModel}</code></a> indicates an AC current-voltage to AC current-voltage formulation.</li><li><a href="../reference/formulations.html#PowerModelsITD.BFPowerModelITD"><code>BFPowerModelITD{SOCBFPowerModel, SOCNLPUBFPowerModel}</code></a> indicates an SOC branch-flow to SOC branch-flow formulation.</li><li><a href="../reference/formulations.html#PowerModelsITD.NLBFPowerModelITD"><code>NLBFPowerModelITD{ACRPowerModel, FBSUBFPowerModel}</code></a> indicates an AC in rectangular coordinates to forward-backward sweep formulation.</li><li><a href="../reference/formulations.html#PowerModelsITD.NLFOTPowerModelITD"><code>NLFOTPowerModelITD{ACRPowerModel, FOTRUPowerModel}</code></a> indicates an AC in rectangular coordinates to first-order Taylor in rectangular coordinates formulation.</li><li><a href="../reference/formulations.html#PowerModelsITD.NLFOTPowerModelITD"><code>NLFOTPowerModelITD{ACPPowerModel, FOTPUPowerModel}</code></a> indicates an AC in polar coordinates to first-order Taylor in polar coordinates formulation.</li></ul><h2 id="Examples"><a class="docs-heading-anchor" href="#Examples">Examples</a><a id="Examples-1"></a><a class="docs-heading-anchor-permalink" href="#Examples" title="Permalink"></a></h2><p>More examples of working with the engineering data model can be found in the <code>/examples</code> folder of the PowerModelsITD.jl repository. These are Pluto Notebooks; instructions for running them can be found in the <a href="https://github.com/fonsp/Pluto.jl#readme">Pluto documentation</a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../installation.html">« Installation Guide</a><a class="docs-footer-nextpage" href="fileformat.html">File Formats »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="auto">Automatic (OS)</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.1.2 on <span class="colophon-date" title="Tuesday 28 November 2023 16:42">Tuesday 28 November 2023</span>. Using Julia version 1.9.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
