<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Formulations · PowerModelsITD.jl</title><meta name="title" content="Formulations · PowerModelsITD.jl"/><meta property="og:title" content="Formulations · PowerModelsITD.jl"/><meta property="twitter:title" content="Formulations · PowerModelsITD.jl"/><meta name="description" content="Documentation for PowerModelsITD.jl."/><meta property="og:description" content="Documentation for PowerModelsITD.jl."/><meta property="twitter:description" content="Documentation for PowerModelsITD.jl."/><script data-outdated-warner src="../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL=".."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../assets/documenter.js"></script><script src="../search_index.js"></script><script src="../siteinfo.js"></script><script src="../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../index.html"><img src="../assets/logo.svg" alt="PowerModelsITD.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../index.html">PowerModelsITD.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../index.html">Introduction</a></li><li><a class="tocitem" href="../installation.html">Installation Guide</a></li><li><input class="collapse-toggle" id="menuitem-3" type="checkbox" checked/><label class="tocitem" for="menuitem-3"><span class="docs-label">Manual</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="quickguide.html">Getting Started</a></li><li><a class="tocitem" href="fileformat.html">File Formats</a></li><li class="is-active"><a class="tocitem" href="formulations.html">Formulations</a><ul class="internal"><li><a class="tocitem" href="#Sets,-Parameters,-and-(General)-Variables"><span>Sets, Parameters, and (General) Variables</span></a></li><li><a class="tocitem" href="#ACP-ACPU"><span>ACP-ACPU</span></a></li><li><a class="tocitem" href="#ACR-ACRU"><span>ACR-ACRU</span></a></li><li><a class="tocitem" href="#IVR-IVRU"><span>IVR-IVRU</span></a></li><li><a class="tocitem" href="#NFA-NFAU"><span>NFA-NFAU</span></a></li><li><a class="tocitem" href="#ACR-FBSUBF"><span>ACR-FBSUBF</span></a></li><li><a class="tocitem" href="#ACR-FOTRU"><span>ACR-FOTRU</span></a></li><li><a class="tocitem" href="#ACP-FOTPU"><span>ACP-FOTPU</span></a></li><li><a class="tocitem" href="#BFA-LinDist3Flow"><span>BFA-LinDist3Flow</span></a></li><li><a class="tocitem" href="#SOCBF-LinDist3Flow"><span>SOCBF-LinDist3Flow</span></a></li></ul></li><li><a class="tocitem" href="storage.html">Storage</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-4" type="checkbox"/><label class="tocitem" for="menuitem-4"><span class="docs-label">Tutorials</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../tutorials/BeginnersGuide.html">Beginners Guide</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-5" type="checkbox"/><label class="tocitem" for="menuitem-5"><span class="docs-label">API Reference</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../reference/base.html">Base</a></li><li><a class="tocitem" href="../reference/data_models.html">Data Models</a></li><li><a class="tocitem" href="../reference/formulations.html">Formulations</a></li><li><a class="tocitem" href="../reference/problems.html">Problems</a></li><li><a class="tocitem" href="../reference/variables.html">Variables</a></li><li><a class="tocitem" href="../reference/constraints.html">Constraints</a></li><li><a class="tocitem" href="../reference/objectives.html">Objectives</a></li><li><a class="tocitem" href="../reference/constants.html">Constants</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-6" type="checkbox"/><label class="tocitem" for="menuitem-6"><span class="docs-label">Developer Docs</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../developer/contributing.html">Contributing</a></li><li><a class="tocitem" href="../developer/style.html">Style Guide</a></li><li><a class="tocitem" href="../developer/roadmap.html">Roadmap</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Manual</a></li><li class="is-active"><a href="formulations.html">Formulations</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="formulations.html">Formulations</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/lanl-ansi/PowerModelsITD.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/lanl-ansi/PowerModelsITD.jl/blob/main/docs/src/manual/formulations.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="ITD-Network-Formulations"><a class="docs-heading-anchor" href="#ITD-Network-Formulations">ITD Network Formulations</a><a id="ITD-Network-Formulations-1"></a><a class="docs-heading-anchor-permalink" href="#ITD-Network-Formulations" title="Permalink"></a></h1><p>There is a diverse number of formulations that can be used to solve the <code>OPFITD</code>, <code>PFITD</code>, and other problem specifications. These can be found in <code>types.jl</code>. A non-exhaustive list of the <strong>supported ITD boundary mathematical formulations</strong> is presented below.</p><h2 id="Sets,-Parameters,-and-(General)-Variables"><a class="docs-heading-anchor" href="#Sets,-Parameters,-and-(General)-Variables">Sets, Parameters, and (General) Variables</a><a id="Sets,-Parameters,-and-(General)-Variables-1"></a><a class="docs-heading-anchor-permalink" href="#Sets,-Parameters,-and-(General)-Variables" title="Permalink"></a></h2><p class="math-container">\[\begin{align}
%
\mbox{sets:} &amp; \nonumber \\
&amp; N \mbox{ - Set of buses}\nonumber \\
&amp; \mathcal{T} \mbox{ - Belongs to transmission network}\nonumber \\
&amp; \mathcal{D} \mbox{ - Belongs to distribution network}\nonumber \\
&amp; \mathcal{B} \mbox{ - Set of boundary links}\nonumber \\
%
\mbox{parameters:} &amp; \nonumber \\
&amp; \Re \mbox{ - Real part}\nonumber \\
&amp; \Im \mbox{ - Imaginary part}\nonumber \\
&amp; \Phi = a, b, c \mbox{ - Multi-conductor phases}\nonumber \\
&amp; \chi \rightarrow{\mathcal{T}},{\mathcal{D}} \mbox{ - Belongs to Transmission or Distribution}\nonumber \\
&amp; \beta^{^{\chi}} \mbox{ - Boundary bus}\nonumber \\
%
\mbox{variables:} &amp; \nonumber \\
&amp; P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} \mbox{ - Active power flow from Transmisison boundary bus to Distribution boundary bus}\nonumber \\
&amp; Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} \mbox{ - Reactive power flow from Transmisison boundary bus to Distribution boundary bus}\nonumber \\
&amp; P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{{\mathcal{D},\varphi}} \mbox{ - Active power flow from Distribution boundary bus phase $\varphi$ to Transmission boundary bus}\nonumber \\
&amp; Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{{\mathcal{D},\varphi}} \mbox{ - Reactive power flow from Distribution boundary bus phase $\varphi$ to Transmission boundary bus}\nonumber \\
&amp; V_i^{^\mathcal{T}} \mbox{ - Voltage magnitude at bus $i$}\nonumber \\
&amp; \theta_i^{^\mathcal{T}} \mbox{ - Voltage angle at bus $i$}\nonumber \\
&amp; v_i^{\mathcal{D}, \varphi} \mbox{ - Voltage magnitude at bus $i$ phase $\varphi$}\nonumber \\
&amp; \theta_i^{\mathcal{D}, \varphi} \mbox{ - Voltage angle at bus $i$ phase $\varphi$}\nonumber \\
%
\end{align}\]</p><h2 id="ACP-ACPU"><a class="docs-heading-anchor" href="#ACP-ACPU">ACP-ACPU</a><a id="ACP-ACPU-1"></a><a class="docs-heading-anchor-permalink" href="#ACP-ACPU" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.NLPowerModelITD"><code>NLPowerModelITD{ACPPowerModel, ACPUPowerModel}</code></a></p><p>ACP to ACPU (AC polar to AC polar unbalanced)</p><ul><li><strong>Coordinates</strong>: Polar</li><li><strong>Variables</strong>: Power-Voltage</li><li><strong>Model(s)</strong>: NLP-NLP</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; V_{\beta^{^\mathcal{T}}} = v_{\beta^{^\mathcal{D}}}^{^{a}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage mag. equality - phase a} \\
&amp; V_{\beta^{^\mathcal{T}}} = v_{\beta^{^\mathcal{D}}}^{^{b}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage mag. equality - phase b} \\
&amp; V_{\beta^{^\mathcal{T}}} = v_{\beta^{^\mathcal{D}}}^{^{c}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage mag. equality - phase c} \\
&amp; \theta_{\beta^{^\mathcal{T}}} = \theta_{\beta^{^\mathcal{D}}}^{^{a}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage ang. equality - phase a} \\
&amp; \theta_{\beta^{^\mathcal{D}}}^{^{b}} = (\theta_{\beta^{^\mathcal{D}}}^{^{a}} -120^{\circ}),  \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase b} \\
&amp; \theta_{\beta^{^\mathcal{D}}}^{^{c}} = (\theta_{\beta^{^\mathcal{D}}}^{^{a}} +120^{\circ}), \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase c} \\
%
\end{align}\]</p><h2 id="ACR-ACRU"><a class="docs-heading-anchor" href="#ACR-ACRU">ACR-ACRU</a><a id="ACR-ACRU-1"></a><a class="docs-heading-anchor-permalink" href="#ACR-ACRU" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.NLPowerModelITD"><code>NLPowerModelITD{ACRPowerModel, ACRUPowerModel}</code></a></p><p>ACR to ACRU (AC rectangular to AC rectangular unbalanced)</p><ul><li><strong>Coordinates</strong>: Rectangular</li><li><strong>Variables</strong>: Power-Voltage</li><li><strong>Model(s)</strong>: NLP-NLP</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! + \! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! = \!\Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase a} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase b} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase c} \\
&amp; \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big) = \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big),\ \ \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage ang. equality - phase a} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) -120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase b} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) +120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase c} \\
%
\end{align}\]</p><h2 id="IVR-IVRU"><a class="docs-heading-anchor" href="#IVR-IVRU">IVR-IVRU</a><a id="IVR-IVRU-1"></a><a class="docs-heading-anchor-permalink" href="#IVR-IVRU" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.IVRPowerModelITD"><code>IVRPowerModelITD{IVRPowerModel, IVRUPowerModel}</code></a></p><p>IVR to IVRU (AC-IV rectangular to AC-IV rectangular unbalanced)</p><ul><li><strong>Coordinates</strong>: Rectangular</li><li><strong>Variables</strong>: Current-Voltage</li><li><strong>Model(s)</strong>: NLP-NLP</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; {V^\Re_{\beta^{^\mathcal{T}}}} \Re\Big(I_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}}\Big) + {V^\Im_{\beta^{^\mathcal{T}}}} \Im\Big(I_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}}\Big) = \!\!-\!\!\Bigg[\sum_{\varphi \in \Phi} \Bigg( \Big(v_{\beta^{^\mathcal{D}}}^{^{\varphi,\Re}}\Big) \Re\Big(I_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi}\Big) \!\!+\!\! \Big(v_{\beta^{^\mathcal{D}}}^{^{\varphi,\Im}}\Big) \Im\Big(I_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi}\Big) \Bigg) \Bigg], \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Active power flow at boundary} \\
&amp; {V^\Im_{\beta^{^\mathcal{T}}}} \Re\Big(I_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}}\Big) - {V^\Re_{\beta^{^\mathcal{T}}}} \Im\Big(I_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}}\Big) = \!\!-\!\! \Bigg[\sum_{\varphi \in \Phi} \Bigg( \Big(v_{\beta^{^\mathcal{D}}}^{^{\varphi,\Im}}\Big) \Re\Big(I_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi}\Big) \!\!-\!\! \Big(v_{\beta^{^\mathcal{D}}}^{^{\varphi,\Re}}\Big) \Im\Big(I_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi}\Big) \Bigg) \Bigg], \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Reactive power flow at boundary} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! + \! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! = \!\Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase a} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase b} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase c} \\
&amp; \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big) = \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big),\ \ \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage ang. equality - phase a} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) -120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase b} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) +120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase c} \\
%
\end{align}\]</p><h2 id="NFA-NFAU"><a class="docs-heading-anchor" href="#NFA-NFAU">NFA-NFAU</a><a id="NFA-NFAU-1"></a><a class="docs-heading-anchor-permalink" href="#NFA-NFAU" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.LPowerModelITD"><code>LPowerModelITD{NFAPowerModel, NFAUPowerModel}</code></a></p><p>NFA to NFAU (Linear Network flow approximation to Linear Network flow approximation unbalanced)</p><ul><li><strong>Coordinates</strong>: N/A</li><li><strong>Variables</strong>: N/A</li><li><strong>Model(s)</strong>: Apprx.-Apprx.</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
%
\end{align}\]</p><h2 id="ACR-FBSUBF"><a class="docs-heading-anchor" href="#ACR-FBSUBF">ACR-FBSUBF</a><a id="ACR-FBSUBF-1"></a><a class="docs-heading-anchor-permalink" href="#ACR-FBSUBF" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.NLBFPowerModelITD"><code>NLBFPowerModelITD{ACRPowerModel, FBSUBFPowerModel}</code></a></p><p>ACR to FBSUBF (AC rectangular to forward-backward sweep unbalanced branch flow approximation)</p><ul><li><strong>Coordinates</strong>: Rectangular</li><li><strong>Variables</strong>: Power-Voltage</li><li><strong>Model(s)</strong>: NLP-Apprx.</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! + \! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! = \!\Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase a} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase b} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase c} \\
&amp; \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big) = \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big),\ \ \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage ang. equality - phase a} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) -120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase b} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) +120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase c} \\
%
\end{align}\]</p><h2 id="ACR-FOTRU"><a class="docs-heading-anchor" href="#ACR-FOTRU">ACR-FOTRU</a><a id="ACR-FOTRU-1"></a><a class="docs-heading-anchor-permalink" href="#ACR-FOTRU" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.NLFOTPowerModelITD"><code>NLFOTPowerModelITD{ACRPowerModel, FOTRUPowerModel}</code></a></p><p>ACR to FOTRU (AC rectangular to first-order Taylor rectangular unbalanced approximation)</p><ul><li><strong>Coordinates</strong>: Rectangular</li><li><strong>Variables</strong>: Power-Voltage</li><li><strong>Model(s)</strong>: NLP-Apprx.</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! + \! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\! = \!\Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase a} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase b} \\
&amp; \Big({V^\Re_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!+\! \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big)^2 \!\!\!\!=\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}\Big)^2 \!\!\!\!+\! \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big)^2,\forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage mag. equality - phase c} \\
&amp; \Big({V^\Im_{\beta^{^\mathcal{T}}}}\Big) = \Big(v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}\Big),\ \ \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - Voltage ang. equality - phase a} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{b,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) -120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{b,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase b} \\
&amp; \Big(v_{\beta^{^\mathcal{D}}}^{^{c,\Im}}\Big) = tan\Bigg(atan\bigg(\frac{v_{\beta^{^\mathcal{D}}}^{^{a,\Im}}}{v_{\beta^{^\mathcal{D}}}^{^{a,\Re}}} \bigg) +120^{\circ} \Bigg) v_{\beta^{^\mathcal{D}}}^{^{c,\Re}}, \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase c} \\
%
\end{align}\]</p><h2 id="ACP-FOTPU"><a class="docs-heading-anchor" href="#ACP-FOTPU">ACP-FOTPU</a><a id="ACP-FOTPU-1"></a><a class="docs-heading-anchor-permalink" href="#ACP-FOTPU" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.NLFOTPowerModelITD"><code>NLFOTPowerModelITD{ACPPowerModel, FOTPUPowerModel}</code></a></p><p>ACP to FOTPU (AC rectangular to first-order Taylor polar unbalanced approximation)</p><ul><li><strong>Coordinates</strong>: Polar</li><li><strong>Variables</strong>: Power-Voltage</li><li><strong>Model(s)</strong>: NLP-Apprx.</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; V_{\beta^{^\mathcal{T}}} = v_{\beta^{^\mathcal{D}}}^{^{a}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage mag. equality - phase a} \\
&amp; V_{\beta^{^\mathcal{T}}} = v_{\beta^{^\mathcal{D}}}^{^{b}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage mag. equality - phase b} \\
&amp; V_{\beta^{^\mathcal{T}}} = v_{\beta^{^\mathcal{D}}}^{^{c}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage mag. equality - phase c} \\
&amp; \theta_{\beta^{^\mathcal{T}}} = \theta_{\beta^{^\mathcal{D}}}^{^{a}}, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Voltage ang. equality - phase a} \\
&amp; \theta_{\beta^{^\mathcal{D}}}^{^{b}} = (\theta_{\beta^{^\mathcal{D}}}^{^{a}} -120^{\circ}),  \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase b} \\
&amp; \theta_{\beta^{^\mathcal{D}}}^{^{c}} = (\theta_{\beta^{^\mathcal{D}}}^{^{a}} +120^{\circ}), \ \forall \beta^{^\mathcal{D}} \in N^{^\mathcal{B}} \cap  N^{^\mathcal{D}} \mbox{ - Voltage ang. equality - phase c} \\
%
\end{align}\]</p><h2 id="BFA-LinDist3Flow"><a class="docs-heading-anchor" href="#BFA-LinDist3Flow">BFA-LinDist3Flow</a><a id="BFA-LinDist3Flow-1"></a><a class="docs-heading-anchor-permalink" href="#BFA-LinDist3Flow" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.BFPowerModelITD"><code>BFPowerModelITD{BFAPowerModel, LinDist3FlowPowerModel}</code></a></p><p>BFA to LinDist3Flow (Branch flow approximation to LinDist3Flow approximation)</p><ul><li><strong>Coordinates</strong>: W-space</li><li><strong>Variables</strong>: Power-Voltage (W)</li><li><strong>Model(s)</strong>: Apprx.-Apprx.</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; \Big({w_{\beta^{^\mathcal{T}}}} \Big) = \Big(w^{a}_{\beta^{^\mathcal{D}}}\Big), \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - W equality - phase a} \\
&amp; \Big({w_{\beta^{^\mathcal{T}}}} \Big) = \Big(w^{b}_{\beta^{^\mathcal{D}}}\Big), \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - W equality - phase b} \\
&amp; \Big({w_{\beta^{^\mathcal{T}}}} \Big) = \Big(w^{c}_{\beta^{^\mathcal{D}}}\Big), \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - W equality - phase c} \\
%
\end{align}\]</p><h2 id="SOCBF-LinDist3Flow"><a class="docs-heading-anchor" href="#SOCBF-LinDist3Flow">SOCBF-LinDist3Flow</a><a id="SOCBF-LinDist3Flow-1"></a><a class="docs-heading-anchor-permalink" href="#SOCBF-LinDist3Flow" title="Permalink"></a></h2><p><a href="../reference/formulations.html#PowerModelsITD.BFPowerModelITD"><code>BFPowerModelITD{SOCBFPowerModel, LinDist3FlowPowerModel}</code></a></p><p>SOCBF to LinDist3Flow (Second-order cone branch flow relaxation to LinDist3Flow approximation)</p><ul><li><strong>Coordinates</strong>: W-space</li><li><strong>Variables</strong>: Power-Voltage (W)</li><li><strong>Model(s)</strong>: Relax.-Apprx.</li><li><strong>ITD Boundary Math. Formulation</strong>:</li></ul><p class="math-container">\[\begin{align}
%
\mbox{ITD boundaries: } &amp; \nonumber \\
&amp; \sum_{\varphi \in \Phi} P_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  P_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Active power flow at boundary} \\
&amp; \sum_{\varphi \in \Phi} Q_{\beta^{^\mathcal{D}}\beta^{^\mathcal{T}}}^{\mathcal{D},\varphi} +  Q_{\beta^{^\mathcal{T}}\beta^{^\mathcal{D}}}^{^\mathcal{T}} = 0, \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in {\Lambda} \mbox{ - Reactive power flow at boundary} \\
&amp; \Big({w_{\beta^{^\mathcal{T}}}} \Big) = \Big(w^{a}_{\beta^{^\mathcal{D}}}\Big), \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - W equality - phase a} \\
&amp; \Big({w_{\beta^{^\mathcal{T}}}} \Big) = \Big(w^{b}_{\beta^{^\mathcal{D}}}\Big), \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - W equality - phase b} \\
&amp; \Big({w_{\beta^{^\mathcal{T}}}} \Big) = \Big(w^{c}_{\beta^{^\mathcal{D}}}\Big), \ \forall (\beta^{^\mathcal{T}},\beta^{^\mathcal{D}}) \in \Lambda \mbox{ - W equality - phase c} \\
%
\end{align}\]</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="fileformat.html">« File Formats</a><a class="docs-footer-nextpage" href="storage.html">Storage »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="auto">Automatic (OS)</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.1.2 on <span class="colophon-date" title="Friday 26 April 2024 22:21">Friday 26 April 2024</span>. Using Julia version 1.10.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
